
OS:Version,
  {de09e553-501b-482c-8f3a-f24d04bcbf5e}, !- Handle
  2.3.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Handle
  Always On Discrete 1,                   !- Name
  {0d28348a-6700-450f-9304-2196e445dc49}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0d28348a-6700-450f-9304-2196e445dc49}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7b9a6d38-fb98-4fb3-a65f-3acd22246ad5}, ! Handle
  Deck Temperature,                       ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  {95b90024-04b9-42bd-bb61-cf49cd53075a}, ! Default Day Schedule Name
  {82d14405-5ef1-4ba9-964e-5eeda4406377}, ! Summer Design Day Schedule Name
  {95c78f52-da30-4a0d-89e9-0555bc997738}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {95b90024-04b9-42bd-bb61-cf49cd53075a}, ! Handle
  Deck Temperature Default,               ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {82d14405-5ef1-4ba9-964e-5eeda4406377}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {95c78f52-da30-4a0d-89e9-0555bc997738}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {79d1a727-7423-4a1b-a207-ba52d7b79585}, ! Handle
  Hot Water Temperature,                  ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  {6c00760d-609c-47a8-8712-9d3bab3b8988}, ! Default Day Schedule Name
  {b631e7a3-37a8-41e5-8135-9b04110f3595}, ! Summer Design Day Schedule Name
  {f68485a1-707c-47b6-9d74-c28290a31dd0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c00760d-609c-47a8-8712-9d3bab3b8988}, ! Handle
  Hot Water Temperature Default,          ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {b631e7a3-37a8-41e5-8135-9b04110f3595}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {f68485a1-707c-47b6-9d74-c28290a31dd0}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {65a1b0a1-d443-4036-bf41-434dd40cfc03}, ! Handle
  Chilled Water Temperature,              ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  {5ed7a3e4-5e4a-4764-b5f5-4e86b859896a}, ! Default Day Schedule Name
  {fb0171b5-e5d5-4644-a2f3-dace8526fb8d}, ! Summer Design Day Schedule Name
  {60c11249-2bc8-40f9-ad01-f25308df3870}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ed7a3e4-5e4a-4764-b5f5-4e86b859896a}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {fb0171b5-e5d5-4644-a2f3-dace8526fb8d}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {60c11249-2bc8-40f9-ad01-f25308df3870}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {cc53a423-3dc6-47ad-90d5-0154db8eccc8}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  {7eb2848e-01e0-426d-aafa-66f3edbc9660}; ! Default Day Schedule Name

OS:Schedule:Day,
  {7eb2848e-01e0-426d-aafa-66f3edbc9660}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {c13bffd8-644e-4f69-871f-7dcafa493644}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  {97b084f4-4eda-4f4b-a7c9-ef8eb8825fdb}; ! Default Day Schedule Name

OS:Schedule:Day,
  {97b084f4-4eda-4f4b-a7c9-ef8eb8825fdb}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {66411916-74d9-491e-8fdd-63249f651c0e}, ! Handle
  Follow OA Temp,                         ! Name
  Temperature,                            ! Control Variable
  OutdoorAirWetBulb,                      ! Reference Temperature Type
  0,                                      ! Offset Temperature Difference {deltaC}
  80,                                     ! Maximum Setpoint Temperature {C}
  5,                                      ! Minimum Setpoint Temperature {C}
  ;                                       ! Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {6150d904-49c8-4db7-a235-001a6bfccac0}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  17,                                     !- Setpoint at Outdoor Low Temperature {C}
  10,                                     !- Outdoor Low Temperature {C}
  13,                                     !- Setpoint at Outdoor High Temperature {C}
  24,                                     !- Outdoor High Temperature {C}
  ,                                       !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:SetpointManager:Scheduled,
  {2820afd7-ae39-48d4-80e9-beed1a4d2e00}, ! Handle
  Scheduled Deck Temp,                    ! Name
  Temperature,                            ! Control Variable
  {7b9a6d38-fb98-4fb3-a65f-3acd22246ad5}, ! Schedule Name
  ;                                       ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {2e8f0105-051f-4848-93fd-665d90864f10}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {79d1a727-7423-4a1b-a207-ba52d7b79585}, ! Schedule Name
  ;                                       ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {258adc08-0f5c-4590-9dda-8e4997f4afcd}, ! Handle
  Scheduled CHW Temp,                     ! Name
  Temperature,                            ! Control Variable
  {65a1b0a1-d443-4036-bf41-434dd40cfc03}, ! Schedule Name
  ;                                       ! Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {b27ac206-d7fc-4ada-aacc-4806c3f43a7b}, ! Handle
  Mixed Air Temp,                         ! Name
  Temperature,                            ! Control Variable
  ,                                       ! Reference Setpoint Node Name
  ,                                       ! Fan Inlet Node Name
  ,                                       ! Fan Outlet Node Name
  ;                                       ! Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {52b29f2b-e01f-47bf-bbe4-620a2322df12}, ! Handle
  Single Zone Reheat Temp,                ! Name
  -99,                                    ! Minimum Supply Air Temperature {C}
  99,                                     ! Maximum Supply Air Temperature {C}
  ,                                       ! Control Zone Name
  ;                                       ! Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Cooling,
  {4ce287f0-a6d6-4e3f-abb9-1e8b773ca80a}, !- Handle
  Setpoint Manager Single Zone Cooling,   !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  ,                                       !- Control Zone Name
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Heating,
  {a1707587-1ec9-4bed-8356-2ce5d42e9137}, !- Handle
  Setpoint Manager Single Zone Heating,   !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  ,                                       !- Control Zone Name
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {4f12e925-01e9-4ce2-9f56-daa5d024ac5d}, !- Handle
  Warmest Zone Supply Air Temp Reset,     !- Name
  Temperature,                            !- Control Variable
  12.2,                                   !- Minimum Setpoint Temperature {C}
  15.6,                                   !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:WarmestTemperatureFlow,
  {223f9c1a-a06e-40c6-96d2-c3e320870014}, !- Handle
  Warmest Zone Supply Temp and Flow Reset, !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  18,                                     !- Maximum Setpoint Temperature {C}
  TemperatureFirst,                       !- Strategy
  ,                                       !- Setpoint Node or NodeList Name
  0.2;                                    !- Minimum Turndown Ratio {dimensionless}

OS:SetpointManager:Scheduled:DualSetpoint,
  {9eae8047-b0c4-46a9-a37a-30889c83b4ae}, !- Handle
  Min Max Temp w Deadband,                !- Name
  Temperature,                            !- Control Variable
  {7aec1e64-640d-4bb1-ba20-f89f7e911d11}, !- High Setpoint Schedule Name
  {3515ff9e-912f-4d2e-bf1f-163a63d2662b}, !- Low Setpoint Schedule Name
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:Coldest,
  {7c253b1f-3985-4eda-b181-401bd72749ce}, !- Handle
  Setpoint Manager Coldest,               !- Name
  Temperature,                            !- Control Variable
  20,                                     !- Minimum Setpoint Temperature {C}
  50,                                     !- Maximum Setpoint Temperature {C}
  MinimumTemperature,                     !- Strategy
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:FollowGroundTemperature,
  {bffba0e9-d335-4800-9082-8a20bba507a3}, !- Handle
  Setpoint Manager Follow Ground Temperature, !- Name
  Temperature,                            !- Control Variable
  0,                                      !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  10,                                     !- Minimum Setpoint Temperature {C}
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:FollowSystemNodeTemperature,
  {e8244f46-033d-4bf5-8571-36abd31f3527}, !- Handle
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  ,                                       !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  100,                                    !- Maximum Limit Setpoint Temperature {C}
  0,                                      !- Minimum Limit Setpoint Temperature {C}
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:MultiZone:Cooling:Average,
  {caf83914-0b9e-4da4-9bae-1a698c25b893}, !- Handle
  Setpoint Manager Multi Zone Cooling Average, !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  18,                                     !- Maximum Setpoint Temperature {C}
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:MultiZone:Heating:Average,
  {0a71f5aa-a09a-4295-b793-ae7afacf1880}, !- Handle
  Setpoint Manager Multi Zone Heating Average, !- Name
  Temperature,                            !- Control Variable
  20,                                     !- Minimum Setpoint Temperature {C}
  50,                                     !- Maximum Setpoint Temperature {C}
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:MultiZone:Humidity:Maximum,
  {f83b7f0e-7825-4404-8457-ceca1af0e739}, !- Handle
  Setpoint Manager Multi Zone Humidity Maximum, !- Name
  MaximumHumidityRatio,                   !- Control Variable
  0.008,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  0.015,                                  !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:MultiZone:MaximumHumidity:Average,
  {009553a2-3dd7-43dc-bab1-ee5d2e9abc35}, !- Handle
  Setpoint Manager Multi Zone Maximum Humidity Average, !- Name
  MaximumHumidityRatio,                   !- Control Variable
  0.008,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  0.015,                                  !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Humidity:Maximum,
  {34e80a9c-7b5f-4161-8965-4e058bd78fba}, !- Handle
  Setpoint Manager Single Zone Humidity Maximum, !- Name
  MaximumHumidityRatio,                   !- Control Variable
  ,                                       !- Control Zone Name
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:OneStageCooling,
  {698b3c0c-62eb-431c-a93b-571f5614da9a}, !- Handle
  Setpoint Manager Single Zone One Stage Cooling, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Cooling Stage On Supply Air Setpoint Temperature {C}
  99,                                     !- Cooling Stage Off Supply Air Setpoint Temperature {C}
  ,                                       !- Control Zone Name
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:OneStageHeating,
  {b6b9b2a2-3b14-4f97-8a48-aaeefd196c0e}, !- Handle
  Setpoint Manager Single Zone One Stage Heating, !- Name
  Temperature,                            !- Control Variable
  99,                                     !- Heating Stage On Supply Air Setpoint Temperature {C}
  -99,                                    !- Heating Stage Off Supply Air Setpoint Temperature {C}
  ,                                       !- Control Zone Name
  ;                                       !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7aec1e64-640d-4bb1-ba20-f89f7e911d11}, !- Handle
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  {919bbba6-e6ba-472c-968a-3444cb36c6e6}, !- Schedule Type Limits Name
  {47fec27d-6610-4f32-94f3-860c2949a1d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47fec27d-6610-4f32-94f3-860c2949a1d8}, !- Handle
  Min Max Temp w Deadband Max Day,        !- Name
  {919bbba6-e6ba-472c-968a-3444cb36c6e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3515ff9e-912f-4d2e-bf1f-163a63d2662b}, !- Handle
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  {554ee901-8dc9-456e-884a-409b5b97127b}, !- Schedule Type Limits Name
  {2e127e60-a413-4470-9836-838e2468abe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e127e60-a413-4470-9836-838e2468abe2}, !- Handle
  Min Max Temp w Deadband Min Day,        !- Name
  {554ee901-8dc9-456e-884a-409b5b97127b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {919bbba6-e6ba-472c-968a-3444cb36c6e6}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {554ee901-8dc9-456e-884a-409b5b97127b}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:OutdoorAirPretreat,
  {e10c0dd1-1387-4356-a5c4-34671a43d30f}, !- Handle
  OA Pretreat,                            !- Name
  Temperature,                            !- Control Variable
  ,                                       !- Minimum Setpoint Temperature {C}
  ,                                       !- Maximum Setpoint Temperature {C}
  ,                                       !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Reference Setpoint Node Name
  ,                                       !- Mixed Air Stream Node Name
  ,                                       !- Outdoor Air Stream Node Name
  ,                                       !- Return Air Stream Node Name
  ;                                       !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c15ef75a-56db-4ec3-9720-d06294deabcc}, ! Handle
  Const Spd Fan,                          ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Fan:VariableVolume,
  {ade4771b-26f4-404b-9a94-07c5fee085ca}, ! Handle
  Var Spd Fan,                            ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Gas,
  {e5360a5e-82a4-4772-96b8-a55c6d871995}, ! Handle
  Gas Htg Coil,                           ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0;                                      ! Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c5aca90c-39a5-4144-b4a5-4cbdc860c65e}, ! Handle
  Elec Htg Coil,                          ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f190}, ! Handle
  1 Spd DX Clg Coil,                      ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f191}, ! Handle
  Spd DX SingleSpeed 9000 Btu/h,          ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  2637.60,                                ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.4,                                    ! Rated COP {W/W}
  0.15,                               	  ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f192}, ! Handle
  Spd DX SingleSpeed 12000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  3516.80,                                ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.4,                                    ! Rated COP {W/W}
  0.18,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f193}, ! Handle
  Spd DX SingleSpeed 18000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  5275.20,                                ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.4,                                    ! Rated COP {W/W}
  0.29,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f194}, ! Handle
  Spd DX SingleSpeed 24000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  7033.60,                                ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.4,                                    ! Rated COP {W/W}
  0.35,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f195}, ! Handle
  Spd DX SingleSpeed 30000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  8792.00,                                ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.22,                                   ! Rated COP {W/W}
  0.47,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f196}, ! Handle
  Spd DX SingleSpeed 33000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  9671.20,                                ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.22,                                   ! Rated COP {W/W}
  0.49,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f197}, ! Handle
  Spd DX SingleSpeed 36000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  10550.40,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.22,                                   ! Rated COP {W/W}
  0.54,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f198}, ! Handle
  Spd DX SingleSpeed 40000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  1722.67,                                ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.22,                                   ! Rated COP {W/W}
  0.61,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f199}, ! Handle
  Spd DX SingleSpeed 48000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  14067.20,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.22,                                   ! Rated COP {W/W}
  0.73,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name


  OS:Coil:Cooling:DX:SingleSpeed,
  {2323aae7-f591-444f-9ed4-ff6eb640f299}, ! Handle
  Spd DX SingleSpeed 60000 Btu/h,         ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  17584.00,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3.22,                                   ! Rated COP {W/W}
  0.88,                                   ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {43241c62-f9aa-470c-877b-aed134698156}, ! Total Cooling Capacity Function of Temperature Curve Name
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Energy Input Ratio Function of Temperature Curve Name
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:CoolingTower:SingleSpeed,
  {b4c8a4f7-5eb1-4262-8227-0f232c5cfc93}, !- Handle
  1 Spd Cooling Tower,                    !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {43241c62-f9aa-470c-877b-aed134698156}, ! Handle
  OS:Curve:Biquadratic 1,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {94e3e298-d691-470d-ac68-e0271ae32bb2}, ! Handle
  OS:Curve:Quadratic 1,                   ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {8a71bbe5-637a-4261-8c9e-10d02300a49a}, ! Handle
  OS:Curve:Biquadratic 2,                 ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {10a62043-5331-4374-a44c-8c540d3c6983}, ! Handle
  OS:Curve:Quadratic 2,                   ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {01338ac0-de4d-4703-8c69-18d51edd0927}, ! Handle
  OS:Curve:Quadratic 3,                   ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:EvaporativeCooler:Indirect:ResearchSpecial,
  {70e2147c-5b58-49a7-b1a3-1cc1b1bd8854}, !- Handle
  Indirect Evap Cooler,                   !- Name
  ,                                       !- Availability Schedule Name
  0.75,                                   !- Cooler Maximum Effectiveness
  ,                                       !- Cooler Flow Ratio
  30,                                     !- Recirculating Water Pump Power Consumption {W}
  ,                                       !- Secondary Fan Flow Rate {m3/s}
  0.6,                                    !- Secondary Fan Total Efficiency
  124.6,                                  !- Secondary Fan Delta Pressure {Pa}
  ,                                       !- Primary Air Inlet Node
  ,                                       !- Primary Air Outlet Node
  ,                                       !- Control Type
  0.9,                                    !- Dewpoint Effectiveness Factor
  ,                                       !- Secondary Air Inlet Node
  ,                                       !- Sensor Node Name
  ,                                       !- Relief Air Inlet Node
  ,                                       !- Water Supply Storage Tank Name
  0,                                      !- Drift Loss Fraction
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
  ,                                       !- Cooler Drybulb Design Effectiveness
  ,                                       !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  1,                                      !- Secondary Air Flow Scaling Factor {dimensionless}
  ;                                       !- Secondary Air Fan Design Power {W}

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {8d3b17e0-88c9-4d17-9de4-0b9dd0481b36}, !- Handle
  Direct Evap Cooler,                     !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  1,                                      !- Cooler Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  Autosize,                               !- Primary Air Design Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1;                                    !- Water Pump Power Sizing Factor {W/(m3/s)}

OS:AirTerminal:DualDuct:VAV,
  {1a944c0e-23c0-4649-bb65-af3745a1927f}, !- Handle
  Dual Duct VAV,                          !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Outlet Node
  ,                                       !- Hot Air Inlet Node
  ,                                       !- Cold Air Inlet Node
  autosize,                               !- Maximum Damper Air Flow Rate {m3/s}
  0.3,                                    !- Zone Minimum Air Flow Fraction
  ;                                       !- Design Specification Outdoor Air Object

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {bf4b3859-f66c-48ce-b600-88c7d76d5d5e}, !- Handle
  VAV Heat And Cool No Reheat,            !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Outlet
  ,                                       !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:AirTerminal:SingleDuct:InletSideMixer,
  {2894623e-fbd9-4162-bf36-c674ee542793}, !- Handle
  Inlet Side Mixer,                       !- Name
  ,                                       !- Terminal Unit Outlet
  ,                                       !- Terminal Unit Primary Air Inlet
  ;                                       !- Terminal Unit Secondary Air Inlet

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {36193791-ae10-4f59-90dc-2bc06cf598d2}, !- Handle
  CV Elec Rht,                            !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {49bb683c-774e-43f1-b346-cecc2a17abcf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Electric,
  {49bb683c-774e-43f1-b346-cecc2a17abcf}, !- Handle
  CV Elec Rht Coil,                       !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ddebc341-dda2-4ce9-b273-e5c04d43dd3b}, !- Handle
  CV Gas Rht,                             !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b31fd95d-d7a3-4acc-9f00-fa5fc59ac08a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Gas,
  {b31fd95d-d7a3-4acc-9f00-fa5fc59ac08a}, !- Handle
  CV Gas Rht Coil,                        !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a713621f-ee1b-4f97-84bb-2cec78fad3ed}, !- Handle
  CV HW Rht,                              !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {512b3639-980e-402f-9767-207776852799}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {512b3639-980e-402f-9767-207776852799}, !- Handle
  CV HW Rht Coil,                         !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:FluidCooler:SingleSpeed,
  {2a57ade5-7f14-4501-a925-ae7b0677ecf9}, !- Handle
  Single Speed Fluid Cooler,              !- Name
  ,                                       !- Water Inlet Node
  ,                                       !- Water Outlet Node
  NominalCapacity,                        !- Performance Input Method
  autosize,                               !- Design Air Flow Rate U-factor Times Area Value {W/K}
  58601,                                  !- Nominal Capacity {W}
  51.67,                                  !- Design Entering Water Temperature {C}
  35,                                     !- Design Entering Air Temperature {C}
  25.6,                                   !- Design Entering Air Wetbulb Temperature {C}
  0.001388,                               !- Design Water Flow Rate {m3/s}
  9.911,                                  !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate Fan Power {W}
  ;                                       !- Outdoor Air Inlet Node

OS:FluidCooler:TwoSpeed,
  {39b76c30-fade-423d-87aa-36dae05dae7b}, !- Handle
  Two Speed Fluid Cooler,                 !- Name
  ,                                       !- Water Inlet Node
  ,                                       !- Water Outlet Node
  NominalCapacity,                        !- Performance Input Method
  autosize,                               !- High Fan Speed U-factor Times Area Value {W/K}
  autosize,                               !- Low Fan Speed U-factor Times Area Value {W/K}
  0.6,                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
  58601,                                  !- High Speed Nominal Capacity {W}
  28601,                                  !- Low Speed Nominal Capacity {W}
  0.5,                                    !- Low Speed Nominal Capacity Sizing Factor
  51.67,                                  !- Design Entering Water Temperature {C}
  35,                                     !- Design Entering Air Temperature {C}
  25.6,                                   !- Design Entering Air Wet-bulb Temperature {C}
  0.001388,                               !- Design Water Flow Rate {m3/s}
  9.911,                                  !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  4.955,                                  !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                                    !- Low Fan Speed Air Flow Rate Sizing Factor
  autosize,                               !- Low Fan Speed Fan Power {W}
  0.16,                                   !- Low Fan Speed Fan Power Sizing Factor
  ;                                       !- Outdoor Air Inlet Node

OS:EvaporativeFluidCooler:SingleSpeed,
  {b04f495c-cbc1-4d89-acec-e5f7711f00de}, !- Handle
  1 Spd Evap Fluid Cooler,                !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  0.03,                                   !- Design Spray Water Flow Rate {m3/s}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Standard Design Capacity {W}
  autosize,                               !- U-factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Design Water Flow Rate {m3/s}
  ,                                       !- User Specified Design Capacity {W}
  ,                                       !- Design Entering Water Temperature {C}
  ,                                       !- Design Entering Air Temperature {C}
  ,                                       !- Design Entering Air Wet-bulb Temperature {C}
  FanCycling,                             !- Capacity Control
  1,                                      !- Sizing Factor
  SaturatedExit,                          !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ;                                       !- Supply Water Storage Tank Name

OS:EvaporativeFluidCooler:TwoSpeed,
  {18aada6d-61ad-4dad-ad3b-8b72de1a97ac}, !- Handle
  2 Spd Evap Fluid Cooler,                !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                                    !- Low Fan Speed Air Flow Rate Sizing Factor
  autosize,                               !- Low Fan Speed Fan Power {W}
  0.5,                                    !- Low Fan Speed Fan Power Sizing Factor
  0.002208,                               !- Design Spray Water Flow Rate {m3/s}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Outdoor Air Inlet Node Name
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Standard Design Capacity {W}
  autosize,                               !- Low Speed Standard Design Capacity {W}
  0.5,                                    !- Low Speed Standard Capacity Sizing Factor
  autosize,                               !- High Fan Speed U-factor Times Area Value {W/K}
  autosize,                               !- Low Fan Speed U-factor Times Area Value {W/K}
  0.6,                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
  autosize,                               !- Design Water Flow Rate {m3/s}
  ,                                       !- High Speed User Specified Design Capacity {W}
  autosize,                               !- Low Speed User Specified Design Capacity {W}
  0.5,                                    !- Low Speed User Specified Design Capacity Sizing Factor
  ,                                       !- Design Entering Water Temperature {C}
  ,                                       !- Design Entering Air Temperature {C}
  ,                                       !- Design Entering Air Wet-bulb Temperature {C}
  1,                                      !- High Speed Sizing Factor
  SaturatedExit,                          !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ;                                       !- Blowdown Makeup Water Usage Schedule Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b883cca7-f436-48ce-ad23-7e8310c7a85d}, ! Handle
  Diffuser,                               ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Inlet Air Node Name
  ,                                       ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bede16a8-c558-4028-9110-70994233f6f9}, !- Handle
  VAV No Rht,                             !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {293eff65-3e25-4c91-97bc-a0d600b4e09b}, !- Handle
  VAV Gas Rht,                            !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {da758cb3-2282-4b60-a6a5-a3f283ede607}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Gas,
  {da758cb3-2282-4b60-a6a5-a3f283ede607}, ! Handle
  VAV Gas Rht Coil,                       ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0;                                      ! Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ecb2b1e-1405-4f99-8a45-10ad352ed99d}, !- Handle
  VAV Elec Rht,                           !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fb0024b-7b12-40a7-8612-5f462dff4e2a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {5fb0024b-7b12-40a7-8612-5f462dff4e2a}, ! Handle
  VAV Elec Rht Coil,                      ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc2e44f3-2b98-4dc8-a19c-f457d3fec8db}, !- Handle
  VAV HW Rht,                             !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d39dcf38-ea17-465c-8bfa-6020a5f9e8c2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {d39dcf38-ea17-465c-8bfa-6020a5f9e8c2}, ! Handle
  VAV HW Rht Coil,                        ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  ,                                       ! Water Inlet Node Name
  ,                                       ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {30e9aca9-a12e-4e4a-a264-c97ec8fd62a2}, ! Handle
  Parallel PIU Elec Rht,                  ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  Autosize,                               ! Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               ! Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               ! Minimum Primary Air Flow Fraction
  Autosize,                               ! Fan On Flow Fraction
  ,                                       ! Supply Air Inlet Node Name
  ,                                       ! Secondary Air Inlet Node Name
  ,                                       ! Outlet Node Name
  ,                                       ! Reheat Coil Air Inlet Node Name
  ,                                       ! Zone Mixer Name
  {af9e86be-a4b3-47e7-80b3-39b3728ed07a}, ! Fan Name
  {c58a15d8-78a8-4e27-b350-e7266fc9d676}, ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  ! Convergence Tolerance

OS:Fan:ConstantVolume,
  {af9e86be-a4b3-47e7-80b3-39b3728ed07a}, ! Handle
  Parallel PIU Elec Rht Fan,              ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Electric,
  {c58a15d8-78a8-4e27-b350-e7266fc9d676}, ! Handle
  Parallel PIU Elec Rht Coil,             ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f2eca4ed-3132-4bfe-bc53-5088dc113393}, !- Handle
  Parallel PIU Gas Rht,                   !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  ,                                       !- Supply Air Inlet Node Name
  ,                                       !- Secondary Air Inlet Node Name
  ,                                       !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {95ce84e5-c2ba-4833-a75d-3c89720f76d4}, !- Fan Name
  {8cf0d111-ff4c-435e-9d5e-bfe12c2962d7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Fan:ConstantVolume,
  {95ce84e5-c2ba-4833-a75d-3c89720f76d4}, !- Handle
  Parallel PIU Gas Rht Fan,               !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8cf0d111-ff4c-435e-9d5e-bfe12c2962d7}, !- Handle
  Parallel PIU Gas Rht Coil,              !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0c5479be-55e2-4a40-a050-be17e603fba8}, !- Handle
  Parallel PIU HW Rht,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  ,                                       !- Supply Air Inlet Node Name
  ,                                       !- Secondary Air Inlet Node Name
  ,                                       !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a638e8d6-0db3-43dd-b160-aaae12a7abbc}, !- Fan Name
  {e48c9cdf-2762-4a27-9584-0eefbb889726}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Fan:ConstantVolume,
  {a638e8d6-0db3-43dd-b160-aaae12a7abbc}, !- Handle
  Parallel PIU HW Rht Fan,                !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e48c9cdf-2762-4a27-9584-0eefbb889726}, !- Handle
  Parallel PIU HW Rht Coil,               !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:ConstantVolume,
  {6bab1791-64db-4620-aff4-f0682054ce4f}, !- Handle
  Series PIU Fan,                         !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f5afd62c-fd37-470c-b61a-89f2683ddc8b}, !- Handle
  Series PIU Elec Rht Coil,               !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:SeriesPIU:Reheat,
  {1c4961f3-614c-4530-854d-18b47804b9f6}, !- Handle
  Series PIU Elec Rht,                    !- Name
  ,                                       !- Availability Schedule Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  autosize,                               !- Minimum Primary Air Flow Fraction
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Secondary Air Inlet Node
  ,                                       !- Outlet Node
  ,                                       !- Reheat Coil Air Inlet Node
  ,                                       !- Zone Mixer Name
  {6bab1791-64db-4620-aff4-f0682054ce4f}, !- Fan Name
  {f5afd62c-fd37-470c-b61a-89f2683ddc8b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b8b842c-2628-4074-aaa1-e3636b179cce}, !- Handle
  OA System,                              !- Name
  {41ecb3ff-c9f2-44b9-834f-09328c2649b6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  ,                                       !- Mixed Air Node Name
  {ca2ea505-d13e-4c3c-a2bc-c2c0348a41ec}, !- Outdoor Air Stream Node Name
  {10382728-d838-45e0-a3a8-b5e23f9f9f23}, !- Relief Air Stream Node Name
  ;                                       !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {41ecb3ff-c9f2-44b9-834f-09328c2649b6}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c22b61ea-1b3d-4236-996d-acc40834a950}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c22b61ea-1b3d-4236-996d-acc40834a950}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {d4a53d23-ca16-4a01-9a97-bd302fcc08b2}, !- Handle
  Node 1,                                 !- Name
  ,                                       !- Inlet Port
  {ca2ea505-d13e-4c3c-a2bc-c2c0348a41ec}; !- Outlet Port

OS:Connection,
  {ca2ea505-d13e-4c3c-a2bc-c2c0348a41ec}, !- Handle
  Connection 1,                           !- Name
  {d4a53d23-ca16-4a01-9a97-bd302fcc08b2}, !- Source Object
  3,                                      !- Outlet Port
  {4b8b842c-2628-4074-aaa1-e3636b179cce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d33d444-2aab-4502-b2e2-f0444bf8a529}, !- Handle
  Node 2,                                 !- Name
  {10382728-d838-45e0-a3a8-b5e23f9f9f23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10382728-d838-45e0-a3a8-b5e23f9f9f23}, !- Handle
  Connection 2,                           !- Name
  {4b8b842c-2628-4074-aaa1-e3636b179cce}, !- Source Object
  7,                                      !- Outlet Port
  {0d33d444-2aab-4502-b2e2-f0444bf8a529}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Absorption,
  {0a8258c1-6a93-4f16-bc87-c16aedbb5ca5}, !- Handle
  Absorption Chiller,                     !- Name
  autosize,                               !- Nominal Capacity {W}
  autosize,                               !- Nominal Pumping Power {W}
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  0.65,                                   !- Optimum Part Load Ratio
  35,                                     !- Design Condenser Inlet Temperature {C}
  autosize,                               !- Design Chilled Water Flow Rate {m3/s}
  autosize,                               !- Design Condenser Water Flow Rate {m3/s}
  0.03303,                                !- Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
  0.6852,                                 !- Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
  0.2818,                                 !- Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
  1,                                      !- Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
  0,                                      !- Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
  0,                                      !- Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
  5,                                      !- Chilled Water Outlet Temperature Lower Limit {C}
  ,                                       !- Generator Inlet Node Name
  ,                                       !- Generator Outlet Node Name
  NotModulated,                           !- Chiller Flow Mode
  Steam,                                  !- Generator Heat Source Type
  autosize,                               !- Design Generator Fluid Flow Rate {m3/s}
  1,                                      !- Degree of Subcooling in Steam Generator {C}
  1;                                      !- Sizing Factor

OS:Chiller:Absorption:Indirect,
  {6d250ddd-9660-437a-906e-9356d8369b69}, !- Handle
  Indirect Absorption Chiller,            !- Name
  autosize,                               !- Nominal Capacity {W}
  autosize,                               !- Nominal Pumping Power {W}
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  0.65,                                   !- Optimum Part Load Ratio
  35,                                     !- Design Condenser Inlet Temperature {C}
  10,                                     !- Condenser Inlet Temperature Lower Limit {C}
  5,                                      !- Chilled Water Outlet Temperature Lower Limit {C}
  autosize,                               !- Design Chilled Water Flow Rate {m3/s}
  autosize,                               !- Design Condenser Water Flow Rate {m3/s}
  NotModulated,                           !- Chiller Flow Mode
  {850a5971-0a93-4efa-8174-0bc98698bce5}, !- Generator Heat Input Function of Part Load Ratio Curve
  {786ab5c0-a447-4696-8189-72f9ebaddc60}, !- Pump Electric Input Function of Part Load Ratio Curve
  ,                                       !- Generator Inlet Node
  ,                                       !- Generator Outlet Node
  {dce1b9c5-f1af-44cd-abbc-b6b14482d5f4}, !- Capacity Correction Function of Condenser Temperature Curve
  {185b6b07-fd12-4ea0-a3e1-fd43ab28223f}, !- Capacity Correction Function of Chilled Water Temperature Curve
  {5ddeaf9a-9a50-45f0-aa8a-5c176220373a}, !- Capacity Correction Function of Generator Temperature Curve
  {bd3e525e-e818-4526-b38e-07834a84abda}, !- Generator Heat Input Correction Function of Condenser Temperature Curve
  {5332ab8e-39d3-48c9-985c-37e3c3773ac5}, !- Generator Heat Input Correction Function of Chilled Water Temperature Curve
  Steam,                                  !- Generator Heat Source Type
  autosize,                               !- Design Generator Fluid Flow Rate {m3/s}
  30,                                     !- Temperature Lower Limit Generator Inlet {C}
  2,                                      !- Degree of Subcooling in Steam Generator {C}
  12,                                     !- Degree of Subcooling in Steam Condensate Loop {C}
  1;                                      !- Sizing Factor

OS:Curve:Cubic,
  {850a5971-0a93-4efa-8174-0bc98698bce5}, !- Handle
  Ind Abs Chiller Generator Heat Input Func of PLR, !- Name
  0.18892,                                !- Coefficient1 Constant
  0.968044,                               !- Coefficient2 x
  1.119202,                               !- Coefficient3 x**2
  -0.5034,                                !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {786ab5c0-a447-4696-8189-72f9ebaddc60}, !- Handle
  Ind Abs Chiller Pump Elec Input Func of PLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dce1b9c5-f1af-44cd-abbc-b6b14482d5f4}, !- Handle
  Ind Abs Chiller Cap Func of Cond Temp,  !- Name
  0.245507,                               !- Coefficient1 Constant
  0.023614,                               !- Coefficient2 x
  2.78e-05,                               !- Coefficient3 x**2
  1.3e-05,                                !- Coefficient4 x**3
  7,                                      !- Minimum Value of x
  25;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5ddeaf9a-9a50-45f0-aa8a-5c176220373a}, !- Handle
  Ind Abs Chiller Cap Func of Gen Temp,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {185b6b07-fd12-4ea0-a3e1-fd43ab28223f}, !- Handle
  Ind Abs Chiller Cap Func Chilled Water Temp, !- Name
  0.690571,                               !- Coefficient1 Constant
  0.065571,                               !- Coefficient2 x
  -0.00289,                               !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  4,                                      !- Minimum Value of x
  10;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bd3e525e-e818-4526-b38e-07834a84abda}, !- Handle
  Ind Abs Chiller Gen Heat Input Func of Cond Temp, !- Name
  0.712019,                               !- Coefficient1 Constant
  -0.00478,                               !- Coefficient2 x
  0.000864,                               !- Coefficient3 x**2
  -1.3e-05,                               !- Coefficient4 x**3
  7,                                      !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5332ab8e-39d3-48c9-985c-37e3c3773ac5}, !- Handle
  Ind Abs Chiller Gen Heat Input Func of Chilled Water Temp, !- Name
  0.995571,                               !- Coefficient1 Constant
  0.046821,                               !- Coefficient2 x
  -0.01099,                               !- Coefficient3 x**2
  0.000608,                               !- Coefficient4 x**3
  4,                                      !- Minimum Value of x
  10;                                     !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {849d9618-ded0-4983-b57f-090fa2a756c0}, ! Handle
  Chiller - Air Cooled,                   ! Name
  Autosize,                               ! Reference Capacity {W}
  5.5,                                    ! Reference COP {W/W}
  ,                                       ! Reference Leaving Chilled Water Temperature {C}
  ,                                       ! Reference Entering Condenser Fluid Temperature {C}
  ,                                       ! Reference Chilled Water Flow Rate {m3/s}
  ,                                       ! Reference Condenser Fluid Flow Rate {m3/s}
  {238cb0b4-afac-4115-8524-7778555d6cfb}, ! Cooling Capacity Function of Temperature Curve Name
  {50d61daa-6f6c-414f-ac1a-30a0507bc220}, ! Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a8baa337-01eb-4156-a748-1c5028aa6282}, ! Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       ! Minimum Part Load Ratio
  ,                                       ! Maximum Part Load Ratio
  ,                                       ! Optimum Part Load Ratio
  ,                                       ! Minimum Unloading Ratio
  ,                                       ! Chilled Water Inlet Node Name
  ,                                       ! Chilled Water Outlet Node Name
  ,                                       ! Condenser Inlet Node Name
  ,                                       ! Condenser Outlet Node Name
  ,                                       ! Condenser Type
  ,                                       ! Condenser Fan Power Ratio {W/W}
  ,                                       ! Compressor Motor Efficiency
  ,                                       ! Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       ! Chiller Flow Mode
  0,                                      ! Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       ! Heat Recovery Inlet Node Name
  ,                                       ! Heat Recovery Outlet Node Name
  1,                                      ! Sizing Factor
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Reciprocating;                          !- Compressor Type


OS:Curve:Biquadratic,
  {238cb0b4-afac-4115-8524-7778555d6cfb}, ! Handle
  OS:Curve:Biquadratic 3,                 ! Name
  1.0433811,                              ! Coefficient1 Constant
  0.040707699999999999,                   ! Coefficient2 x
  0.0004506,                              ! Coefficient3 x**2
  -0.0041514000000000004,                 ! Coefficient4 y
  -8.8599999999999999e-05,                ! Coefficient5 y**2
  -0.00034670000000000002,                ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  50;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {50d61daa-6f6c-414f-ac1a-30a0507bc220}, ! Handle
  OS:Curve:Biquadratic 4,                 ! Name
  0.59619149999999999,                    ! Coefficient1 Constant
  -0.0099495999999999994,                 ! Coefficient2 x
  0.00078879999999999998,                 ! Coefficient3 x**2
  0.0004506,                              ! Coefficient4 y
  0.00048749999999999998,                 ! Coefficient5 y**2
  -0.00076230000000000004,                ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  50;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a8baa337-01eb-4156-a748-1c5028aa6282}, ! Handle
  OS:Curve:Quadratic 4,                   ! Name
  1.6853121,                              ! Coefficient1 Constant
  -0.99934429999999996,                   ! Coefficient2 x
  0.31403219999999998,                    ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1.2;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {aeee1604-1859-46a8-9be1-4607fb0562ea}, !- Handle
  Water Cooled Chiller CCFofT,            !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6d4f917a-2262-4a69-9249-643fa85b4a69}, !- Handle
  Water Cooled Chiller EItoCoolingOutputRatioFofT, !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a27fa33-c1e0-4351-b280-8b5a14b4d61c}, !- Handle
  Water Cooled Chiller EItoCoolingOutputRatioFofPLR, !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {abe6edb0-141c-4175-a1bd-53fe7b1fd307}, !- Handle
  Chiller - Water Cooled,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {aeee1604-1859-46a8-9be1-4607fb0562ea}, !- Cooling Capacity Function of Temperature Curve Name
  {6d4f917a-2262-4a69-9249-643fa85b4a69}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {8a27fa33-c1e0-4351-b280-8b5a14b4d61c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Boiler:HotWater,
  {7741e24f-1bf9-4cb7-b035-737b8734095c}, ! Handle
  HW Boiler,                              ! Name
  ,                                       ! Fuel Type
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Nominal Thermal Efficiency
  LeavingBoiler,                          ! Efficiency Curve Temperature Evaluation Variable
  {7a46b48b-f003-42e6-9865-b04b98d124aa}, ! Normalized Boiler Efficiency Curve Name
  ,                                       ! Design Water Outlet Temperature {C}
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Minimum Part Load Ratio
  ,                                       ! Maximum Part Load Ratio
  ,                                       ! Optimum Part Load Ratio
  ,                                       ! Boiler Water Inlet Node Name
  ,                                       ! Boiler Water Outlet Node Name
  99,                                     ! Water Outlet Upper Temperature Limit {C}
  NotModulated,                           ! Boiler Flow Mode
  0,                                      ! Parasitic Electric Load {W}
  1;                                      ! Sizing Factor

OS:Curve:Biquadratic,
  {7a46b48b-f003-42e6-9865-b04b98d124aa}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Coil:Cooling:Water,
  {00641ad0-4d06-46e6-9dd9-9f9995c779a5}, ! Handle
  CHW Clg Coil,                           ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Water Inlet Node Name
  ,                                       ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {32cc80f2-b098-4fa2-96c7-ac7159ed5366}, ! Handle
  HW Htg Coil,                            ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  ,                                       ! Water Inlet Node Name
  ,                                       ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Pump:VariableSpeed,
  {c04fc7dc-8d89-416a-95ef-55ad62300ac5}, ! Handle
  Var Spd Pump,                           ! Name
  ,                                       ! Inlet Node Name
  ,                                       ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Pump:ConstantSpeed,
  {179abade-266d-45a5-a002-0bfe1caeeb23}, !- Handle
  Const Spd Pump,                         !- Name
  ,                                       !- Inlet Node Name
  ,                                       !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:HeaderedPumps:ConstantSpeed,
  {19902d0d-e3a7-4725-9f85-cc1bd897b8f9}, !- Handle
  Headered Const Spd Pump,                !- Name
  ,                                       !- Inlet Node Name
  ,                                       !- Outlet Node Name
  autosize,                               !- Total Rated Flow Rate {m3/s}
  2,                                      !- Number of Pumps in Bank
  Sequential,                             !- Flow Sequencing Control Scheme
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Thermal Zone
  0.1;                                    !- Skin Loss Radiative Fraction

OS:HeaderedPumps:VariableSpeed,
  {5a813bd2-9427-45dd-9909-0edd559f9027}, !- Handle
  Headered Var Spd Pump,                  !- Name
  ,                                       !- Inlet Node Name
  ,                                       !- Outlet Node Name
  autosize,                               !- Total Rated Flow Rate {m3/s}
  2,                                      !- Number of Pumps in Bank
  Sequential,                             !- Flow Sequencing Control Scheme
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate Fraction
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Thermal Zone
  0.1;                                    !- Skin Loss Radiative Fraction

OS:ZoneHVAC:HighTemperatureRadiant,
  {78b89842-8c8d-46d2-8f30-1322d180980e}, !- Handle
  High Temp Radiant,                      !- Name
  ,                                       !- Availability Schedule Name
  autosize,                               !- Maximum Power Input {W}
  NaturalGas,                             !- Fuel Type
  0.9,                                    !- Combustion Efficiency
  0.7,                                    !- Fraction of Input Converted to Radiant Energy
  0,                                      !- Fraction of Input Converted to Latent Energy
  0,                                      !- Fraction of Input that Is Lost
  OperativeTemperature,                   !- Temperature Control Type
  2,                                      !- Heating Throttling Range {deltaC}
  {a44e8152-896c-4b8f-8264-6456c7ddaaf5}, !- Heating Setpoint Temperature Schedule Name
  0.04,                                   !- Fraction of Radiant Energy Incident on People
  ;                                       !- Radiant Surface Type

OS:ScheduleTypeLimits,
  {a97fb7de-95e1-4e93-8e86-6fae9baf0f7e}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a44e8152-896c-4b8f-8264-6456c7ddaaf5}, !- Handle
  High Temp Radiant Setpoint,             !- Name
  {a97fb7de-95e1-4e93-8e86-6fae9baf0f7e}, !- Schedule Type Limits Name
  {9b35d3ba-4ce5-49f8-91ac-bdb91509399c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b35d3ba-4ce5-49f8-91ac-bdb91509399c}, !- Handle
  Schedule Day 8,                         !- Name
  {a97fb7de-95e1-4e93-8e86-6fae9baf0f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b9232216-7c91-4457-9cda-1df2300bb3d4}, ! Handle
  PTHP,                                   ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4bbc8798-4a94-470b-a2da-51224a40ea4b}, ! Supply Air Fan Name
  {cff8b2af-5e9b-4b82-9e96-35b6084412ca}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5ad5d300-c7a5-4409-8b51-83efb1bf2a51}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {b5ca4420-c4b6-4421-a456-8db199fe27e0}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Coil:Heating:DX:SingleSpeed,
  {cff8b2af-5e9b-4b82-9e96-35b6084412ca}, !- Handle
  PTHP 1 Spd DX Htg Coil,                 !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b43603f6-17c3-480d-9004-483799d9253d}, !- Total Heating Capacity Function of Temperature Curve Name
  {534fa949-4c11-4649-9964-f6841153ab04}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {a00ed207-a7db-4f06-8c4a-0b86f3343171}, !- Energy Input Ratio Function of Temperature Curve Name
  {f384abeb-7180-4325-8d40-23c55efced39}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {59fe7184-de4f-4932-9be5-ee6d7b784bdf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b43603f6-17c3-480d-9004-483799d9253d}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {534fa949-4c11-4649-9964-f6841153ab04}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a00ed207-a7db-4f06-8c4a-0b86f3343171}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f384abeb-7180-4325-8d40-23c55efced39}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {59fe7184-de4f-4932-9be5-ee6d7b784bdf}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {5ad5d300-c7a5-4409-8b51-83efb1bf2a51}, ! Handle
  PTHP 1 Spd DX Clg Coil,                 ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {5dc1abb4-803b-4d9e-bf8b-97899fd0a813}, ! Total Cooling Capacity Function of Temperature Curve Name
  {204583b7-c33a-475a-a595-ad0d727f9042}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {791d47cb-c341-4f17-bbd7-246e6afd3eeb}, ! Energy Input Ratio Function of Temperature Curve Name
  {80806e14-f8a5-49c7-9788-9e0d7c19ea0c}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {7c68d192-6009-46af-877c-409d2821006f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5dc1abb4-803b-4d9e-bf8b-97899fd0a813}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {204583b7-c33a-475a-a595-ad0d727f9042}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {791d47cb-c341-4f17-bbd7-246e6afd3eeb}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {80806e14-f8a5-49c7-9788-9e0d7c19ea0c}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7c68d192-6009-46af-877c-409d2821006f}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Fan:ConstantVolume,
  {4bbc8798-4a94-470b-a2da-51224a40ea4b}, ! Handle
  PTHP CV Fan,                            ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Electric,
  {b5ca4420-c4b6-4421-a456-8db199fe27e0}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1be22621-ed22-48ec-96e7-12724604833d}, ! Handle
  PTAC DX Clg HW Htg,                     ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee8dd059-19cf-4a49-9057-a73c2da0df82}, ! Supply Air Fan Name
  {088c33d6-4a37-474d-9b5f-6dccbb3a0094}, ! Heating Coil Name
  {9c508114-016d-4f8e-a2d1-7742c37adb80}, ! Cooling Coil Name
  DrawThrough,                            ! Fan Placement
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}; ! Supply Air Fan Operating Mode Schedule Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9c508114-016d-4f8e-a2d1-7742c37adb80}, ! Handle
  PTAC 1 Spd DX Clg Coil,                 ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {853e4690-4d49-4d38-9962-59d15b3d09b3}, ! Total Cooling Capacity Function of Temperature Curve Name
  {e99b66b4-1ab9-437b-8ca0-5849dc849d9e}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {31697454-5729-4998-8102-80caa958a63d}, ! Energy Input Ratio Function of Temperature Curve Name
  {2bbdacce-20de-4994-859a-86ca6bddb6ec}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {2886c9fb-8864-4ab6-ab43-24ef99fa818c}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {853e4690-4d49-4d38-9962-59d15b3d09b3}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e99b66b4-1ab9-437b-8ca0-5849dc849d9e}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {31697454-5729-4998-8102-80caa958a63d}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2bbdacce-20de-4994-859a-86ca6bddb6ec}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2886c9fb-8864-4ab6-ab43-24ef99fa818c}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Fan:ConstantVolume,
  {ee8dd059-19cf-4a49-9057-a73c2da0df82}, ! Handle
  PTAC Fan,                               ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:Water,
  {088c33d6-4a37-474d-9b5f-6dccbb3a0094}, ! Handle
  PTAC HW Htg Coil,                       ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  ,                                       ! Water Inlet Node Name
  ,                                       ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:DistrictHeating,
  {518f05fd-6a27-4cd2-a1f9-b8b6f1396f9c}, ! Handle
  District Heating,                       ! Name
  ,                                       ! Hot Water Inlet Node Name
  ,                                       ! Hot Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:DistrictCooling,
  {f2c9dc18-ae6c-46e5-adff-e89c4311ab60}, ! Handle
  District Cooling,                       ! Name
  ,                                       ! Chilled Water Inlet Node Name
  ,                                       ! Chilled Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Pipe:Adiabatic,
  {b28f49ea-8022-4948-ae82-57814a3a8440}, ! Handle
  Adiabatic Pipe,                         ! Name
  ,                                       ! Inlet Node Name
  ;                                       ! Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {54e53f96-6e42-4a2a-ad2c-4cd7ff319949}, ! Handle
  2 Spd DX Clg Coil,                      ! Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, ! Availability Schedule Name
  Autosize,                               ! Rated High Speed Total Cooling Capacity {W}
  Autosize,                               ! Rated High Speed Sensible Heat Ratio
  3,                                      ! Rated High Speed COP {W/W}
  Autosize,                               ! Rated High Speed Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {48e7ca48-b18e-4e05-a121-58d6bb2557e8}, ! Total Cooling Capacity Function of Temperature Curve Name
  {ac5008c5-1561-4ff3-9b0c-f3266f339167}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {ea204968-f836-4edb-a943-90cd3d0b24e9}, ! Energy Input Ratio Function of Temperature Curve Name
  {ef923f2e-264d-4134-885c-e56d5a84c2bc}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {61367b7a-17c4-4320-939b-8dffe232f093}, ! Part Load Fraction Correlation Curve Name
  Autosize,                               ! Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   ! Rated Low Speed Sensible Heat Ratio
  3,                                      ! Rated Low Speed COP {W/W}
  ,                                       ! Rated Low Speed Air Flow Rate {m3/s}
  {938a4702-47e7-4432-9c0c-41fb0ac9d663}, ! Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {24b65f08-e434-462e-8421-3b7f7255d8e5}, ! Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  10,                                     ! Basin Heater Capacity {W/K}
  2,                                      ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Quadratic,
  {ac5008c5-1561-4ff3-9b0c-f3266f339167}, ! Handle
  OS:Curve:Quadratic 20,                  ! Name
  0.77136,                                ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088,                               ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ea204968-f836-4edb-a943-90cd3d0b24e9}, ! Handle
  OS:Curve:Biquadratic 22,                ! Name
  1.23649,                                ! Coefficient1 Constant
  -0.02431,                               ! Coefficient2 x
  0.00057,                                ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063,                                ! Coefficient5 y**2
  -0.00038,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ef923f2e-264d-4134-885c-e56d5a84c2bc}, ! Handle
  OS:Curve:Quadratic 21,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32953,                               ! Coefficient2 x
  0.12308,                                ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {61367b7a-17c4-4320-939b-8dffe232f093}, ! Handle
  OS:Curve:Quadratic 22,                  ! Name
  0.771,                                  ! Coefficient1 Constant
  0.229,                                  ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {938a4702-47e7-4432-9c0c-41fb0ac9d663}, ! Handle
  OS:Curve:Biquadratic 23,                ! Name
  0.42415,                                ! Coefficient1 Constant
  0.04426,                                ! Coefficient2 x
  -0.00042,                               ! Coefficient3 x**2
  0.00333,                                ! Coefficient4 y
  -0.00008,                               ! Coefficient5 y**2
  -0.00021,                               ! Coefficient6 x*y
  17.0,                                   ! Minimum Value of x {BasedOnField A2}
  22.0,                                   ! Maximum Value of x {BasedOnField A2}
  13.0,                                   ! Minimum Value of y {BasedOnField A3}
  46.0;                                   ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {24b65f08-e434-462e-8421-3b7f7255d8e5}, ! Handle
  OS:Curve:Biquadratic 24,                ! Name
  1.23649,                                ! Coefficient1 Constant
  -0.02431,                               ! Coefficient2 x
  0.00057,                                ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063,                                ! Coefficient5 y**2
  -0.00038,                               ! Coefficient6 x*y
  17.0,                                   ! Minimum Value of x {BasedOnField A2}
  22.0,                                   ! Maximum Value of x {BasedOnField A2}
  13.0,                                   ! Minimum Value of y {BasedOnField A3}
  46.0;                                   ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {48e7ca48-b18e-4e05-a121-58d6bb2557e8}, ! Handle
  OS:Curve:Biquadratic 25,                ! Name
  0.42415,                                ! Coefficient1 Constant
  0.04426,                                ! Coefficient2 x
  -0.00042,                               ! Coefficient3 x**2
  0.00333,                                ! Coefficient4 y
  -8e-005,                                ! Coefficient5 y**2
  -0.00021,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:WaterHeater:Mixed,
  {a5780efe-a3d2-4211-a0a1-66f758539f62}, ! Handle
  Water Heater,                           ! Name
  0.3785,                                 ! Tank Volume {m3}
  {c13bffd8-644e-4f69-871f-7dcafa493644}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.8,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {cc53a423-3dc6-47ad-90d5-0154db8eccc8}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Use Side Inlet Node Name
  ,                                       ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:WaterHeater:HeatPump,
  {8227efbf-0cf6-443c-bdd2-3f8217c5f85e}, !- Handle
  Heat Pump Water Heater,                 !- Name
  ,                                       !- Availability Schedule
  {8ec3f91c-d0c8-40e3-ad58-b93ce96ba5ed}, !- Compressor Setpoint Temperature Schedule
  5,                                      !- Dead Band Temperature Difference {deltaC}
  autosize,                               !- Condenser Water Flow Rate {m3/s}
  autosize,                               !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Outdoor Air Node
  {fec1f40a-140f-4541-b3e7-8018896e49ac}, !- Inlet Air Temperature Schedule
  {50d31668-dbf4-4e07-8175-ff052904be2b}, !- Inlet Air Humidity Schedule
  {5a6a31ef-f662-4452-925d-855d251337c0}, !- Tank
  {8812d392-ab70-47ea-a32d-1e6030e7cd7e}, !- DX Coil
  10,                                     !- Minimum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {01003409-972f-4d53-854b-b899d3a53373}, !- Compressor Ambient Temperature Schedule
  {d609f359-7cae-452b-ad72-7a7d35e5408c}, !- Fan
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {93c85db1-4601-45e9-aa96-1fa65ef11b9b}, !- Inlet Air Mixer Schedule
  Heater1;                                !- Control Sensor Location In Stratified Tank

OS:Coil:WaterHeating:AirToWaterHeatPump,
  {8812d392-ab70-47ea-a32d-1e6030e7cd7e}, !- Handle
  HPWH DX Coil,                           !- Name
  4000,                                   !- Rated Heating Capacity {W}
  3.2,                                    !- Rated COP {W/W}
  0.6956,                                 !- Rated Sensible Heat Ratio
  29.44,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                                  !- Rated Condenser Inlet Water Temperature {C}
  autosize,                               !- Rated Evaporator Air Flow Rate {m3/s}
  autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  No,                                     !- Evaporator Fan Power Included in Rated COP
  No,                                     !- Condenser Pump Power Included in Rated COP
  No,                                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150,                                    !- Condenser Water Pump Power {W}
  0.1,                                    !- Fraction of Condenser Pump Heat to Water
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  ,                                       !- Condenser Water Inlet Node
  ,                                       !- Condenser Water Outlet Node
  100,                                    !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {e2045130-ce9e-4dec-8e63-f266dd5f148d}, !- Heating Capacity Function of Temperature Curve
  {22c0207a-5d34-4e2a-90b2-5f349666c0a0}, !- Heating Capacity Function of Air Flow Fraction Curve
  {a3bf6669-033c-4ec8-bb5c-71fe226cc3f3}, !- Heating Capacity Function of Water Flow Fraction Curve
  {15fdb8d0-1cdf-48b5-a6be-cf1cdf5f7cb4}, !- Heating COP Function of Temperature Curve
  {9c1f4673-151b-464a-ab8b-1dbd2614b97e}, !- Heating COP Function of Air Flow Fraction Curve
  {489134e3-6c2a-4475-8f8b-a19ad0b8c965}, !- Heating COP Function of Water Flow Fraction Curve
  {248ab195-cfb7-4c64-89bb-2018882ad681}; !- Part Load Fraction Correlation Curve

OS:Curve:Biquadratic,
  {e2045130-ce9e-4dec-8e63-f266dd5f148d}, !- Handle
  HPWH Heating Cap Func Temp,             !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {22c0207a-5d34-4e2a-90b2-5f349666c0a0}, !- Handle
  HPWH Heating Cap Func Air Flow Frac,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a3bf6669-033c-4ec8-bb5c-71fe226cc3f3}, !- Handle
  HPWH Heating Cap Func Water Flow Frac,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15fdb8d0-1cdf-48b5-a6be-cf1cdf5f7cb4}, !- Handle
  HPWH COP Func of Temp,                  !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9c1f4673-151b-464a-ab8b-1dbd2614b97e}, !- Handle
  HPWH COP Func of Air Flow Frac,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {489134e3-6c2a-4475-8f8b-a19ad0b8c965}, !- Handle
  HPWH COP Func of Water Flow Frac,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {248ab195-cfb7-4c64-89bb-2018882ad681}, !- Handle
  Part Load Frac Correlation,             !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {9616370d-4aaf-4f17-8eca-210f8024f2a0}, ! Handle
  Water Heater Stratified Setpoint Temperature, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  {8c74544a-4d75-4e86-a169-3abf44d0edcc}; ! Default Day Schedule Name

OS:Schedule:Day,
  {8c74544a-4d75-4e86-a169-3abf44d0edcc}, ! Handle
  Water Heater Stratified Setpoint Temperature Default, ! Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  48.89;                                  ! Value Until Time 1

OS:WaterHeater:Stratified,
  {db2fa640-2a72-4846-9027-769207ea3ebf}, !- Handle
  Water Heater Stratified,                !- Name
  General,                                !- End-Use Subcategory
  0.1893,                                 !- Tank Volume {m3}
  1.4,                                    !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  82.22,                                  !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {9616370d-4aaf-4f17-8eca-210f8024f2a0}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  1,                                      !- Heater 1 Height {m}
  {9616370d-4aaf-4f17-8eca-210f8024f2a0}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  0.98,                                   !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {cc53a423-3dc6-47ad-90d5-0154db8eccc8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.846,                                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Use Side Inlet Node Name
  ,                                       !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autocalculate,                          !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0.1,                                    !- Additional Destratification Conductivity {W/m-K}
  0.15,                                   !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0.1,                                    !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ;                                       !- Indirect Alternate Setpoint Temperature Schedule Name

OS:WaterHeater:Mixed,
  {5a6a31ef-f662-4452-925d-855d251337c0}, !- Handle
  HPWH Tank,                              !- Name
  0.3785,                                 !- Tank Volume {m3}
  {82f28594-c0f3-4288-ac71-545c739367a8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fec1f40a-140f-4541-b3e7-8018896e49ac}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Use Side Inlet Node Name
  ,                                       !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:WaterHeater:HeatPump:WrappedCondenser,
  {0cf7ccd6-da8e-427d-8d2f-0acd55b7e681}, !- Handle
  Water Heater Heat Pump Wrapped Condenser, !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  {a7ad7f6b-31b7-46d9-975d-8a1f58241fa7}, !- Compressor Setpoint Temperature Schedule Name
  3.89,                                   !- Dead Band Temperature Difference {deltaC}
  0.0664166667,                           !- Condenser Bottom Location {m}
  0.8634166667,                           !- Condenser Top Location {m}
  0.2279,                                 !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {09a396c2-240f-478f-aa0c-95bb9858e56f}, !- Inlet Air Temperature Schedule Name
  {d09920be-0d2a-4266-98e3-8676e8220393}, !- Inlet Air Humidity Schedule Name
  {488acc4e-9be5-426c-a365-587633e98f6c}, !- Tank Name
  {37684bc6-3ecb-4d0c-8858-aca36abd4a69}, !- DX Coil Name
  7.2,                                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.89,                                  !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Outdoors,                               !- Compressor Location
  {3c735789-c370-4072-afdf-ae442a11d501}, !- Compressor Ambient Temperature Schedule Name
  {3c032b65-9422-46d8-9b1e-658967e53026}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  1.262,                                  !- Control Sensor 1 Height In Stratified Tank {m}
  0.75,                                   !- Control Sensor 1 Weight {dimensionless}
  0.464;                                  !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {37684bc6-3ecb-4d0c-8858-aca36abd4a69}, !- Handle
  Coil Water Heating Air To Water Heat Pump Wrapped, !- Name
  2349.6,                                 !- Rated Heating Capacity {W}
  2.4,                                    !- Rated COP {W/W}
  0.981,                                  !- Rated Sensible Heat Ratio
  19.72,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5,                                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.189,                                  !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {de71e6f9-20a5-42c7-9661-c5b401dfc255}, !- Heating Capacity Function of Temperature Curve Name
  {87d82fb8-0e0d-4f34-8728-01b6017ad0c1}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {bcc17fdd-6794-4e71-b556-bdf2b81f526f}, !- Heating COP Function of Temperature Curve Name
  {d7ef78e9-a3fa-4807-980c-9f58a03e153e}, !- Heating COP Function of Air Flow Fraction Curve Name
  {bcc23378-7e6e-4a6f-9f9b-1bd7c67617bb}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {de71e6f9-20a5-42c7-9661-c5b401dfc255}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {87d82fb8-0e0d-4f34-8728-01b6017ad0c1}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcc17fdd-6794-4e71-b556-bdf2b81f526f}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d7ef78e9-a3fa-4807-980c-9f58a03e153e}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bcc23378-7e6e-4a6f-9f9b-1bd7c67617bb}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {488acc4e-9be5-426c-a365-587633e98f6c}, !- Handle
  HPWH Stratified - Wrapped Cond,         !- Name
  General,                                !- End-Use Subcategory
  0.1893,                                 !- Tank Volume {m3}
  1.4,                                    !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  82.22,                                  !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {80bfe8ad-a507-4649-8f97-97aed8b7caa4}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  1,                                      !- Heater 1 Height {m}
  {3b9c776c-cee2-4f98-9977-22243f981cfa}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  0.98,                                   !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {7c5630fa-e173-447b-9f71-166f63b7aac6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.846,                                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Use Side Inlet Node Name
  ,                                       !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autocalculate,                          !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  6,                                      !- Number of Nodes
  0.1,                                    !- Additional Destratification Conductivity {W/m-K}
  0.15,                                   !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0.1,                                    !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {80bfe8ad-a507-4649-8f97-97aed8b7caa4}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 1 Setpoint, !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  {d8c17c03-c30b-47f4-91ed-c29a709c4e1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8c17c03-c30b-47f4-91ed-c29a709c4e1e}, !- Handle
  Schedule Day 16,                        !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b9c776c-cee2-4f98-9977-22243f981cfa}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint, !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  {7e36eccf-f03e-4c51-b515-74437a59cd10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e36eccf-f03e-4c51-b515-74437a59cd10}, !- Handle
  Schedule Day 2,                         !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7c5630fa-e173-447b-9f71-166f63b7aac6}, !- Handle
  HPWH Stratified - Wrapped Cond - Amb Temp, !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  {194896f4-7cba-4cb0-9508-6819e4113467}; !- Default Day Schedule Name

OS:Schedule:Day,
  {194896f4-7cba-4cb0-9508-6819e4113467}, !- Handle
  Schedule Day 3,                         !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {3c032b65-9422-46d8-9b1e-658967e53026}, !- Handle
  HPWH Stratified - Wrapped Cond - Fan,   !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e71719a6-fe94-459d-9d7f-77013dcf7741}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4dd8623b-4dbb-40c5-8bd2-e751b7911f7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e71719a6-fe94-459d-9d7f-77013dcf7741}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4dd8623b-4dbb-40c5-8bd2-e751b7911f7e}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {a7ad7f6b-31b7-46d9-975d-8a1f58241fa7}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Setpoint, !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  {b1756833-41db-47e2-98b9-49badd1391de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1756833-41db-47e2-98b9-49badd1391de}, !- Handle
  Schedule Day 12,                        !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {09a396c2-240f-478f-aa0c-95bb9858e56f}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Temp, !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  {b73b2900-410b-495b-a3de-56d24e5ee5bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b73b2900-410b-495b-a3de-56d24e5ee5bf}, !- Handle
  Schedule Day 14,                        !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d09920be-0d2a-4266-98e3-8676e8220393}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Humidity Ratio, !- Name
  {98e00186-0834-4ab2-b4bc-5cda5e9db16c}, !- Schedule Type Limits Name
  {a538628e-bfc2-49cd-9f34-54241265e5f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a538628e-bfc2-49cd-9f34-54241265e5f2}, !- Handle
  Schedule Day 11,                        !- Name
  {98e00186-0834-4ab2-b4bc-5cda5e9db16c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {98e00186-0834-4ab2-b4bc-5cda5e9db16c}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {3c735789-c370-4072-afdf-ae442a11d501}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Ambient Temp, !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  {f91e7c62-5717-4d64-91cf-8a829e06d1de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f91e7c62-5717-4d64-91cf-8a829e06d1de}, !- Handle
  Schedule Day 17,                        !- Name
  {f6fb7a5f-56a2-4e3e-8222-cbc569aa526a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4aae3977-6a06-4af9-9943-119bc42601a8}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  {2e133a0a-b7e9-47ba-8515-efaf35ce3011}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e133a0a-b7e9-47ba-8515-efaf35ce3011}, !- Handle
  Schedule Day 9,                         !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {82f28594-c0f3-4288-ac71-545c739367a8}, !- Handle
  HPWH Setpoint,                          !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  {b1ebec0b-6d61-4fe7-b099-81418aff1c0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1ebec0b-6d61-4fe7-b099-81418aff1c0a}, !- Handle
  Schedule Day 13,                        !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {d609f359-7cae-452b-ad72-7a7d35e5408c}, !- Handle
  HPWH Fan,                               !- Name
  {9875a6ce-9141-4182-9ef8-92f66eff28cf}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5ed7293-6ce3-478f-baa7-81cb26574a12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e01faf1-eca6-4876-9cf0-2baaf52a0798}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {9875a6ce-9141-4182-9ef8-92f66eff28cf}, !- Handle
  Always On Discrete 2,                   !- Name
  {689e8ec5-f8df-4594-944d-3a478e57ebde}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {689e8ec5-f8df-4594-944d-3a478e57ebde}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {b5ed7293-6ce3-478f-baa7-81cb26574a12}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e01faf1-eca6-4876-9cf0-2baaf52a0798}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {8ec3f91c-d0c8-40e3-ad58-b93ce96ba5ed}, !- Handle
  Compressor Setpoint Temp,               !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  {c77280c9-a1a3-4877-9bbf-d1cc0d16fe60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c77280c9-a1a3-4877-9bbf-d1cc0d16fe60}, !- Handle
  Schedule Day 15,                        !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {93c85db1-4601-45e9-aa96-1fa65ef11b9b}, !- Handle
  Inlet Air Mixer Fraction,               !- Name
  {e626ef76-63d7-4555-ace7-c0e9ffba76e6}, !- Schedule Type Limits Name
  {5bfbd450-8c1d-4c1d-95ef-9dd0671a6683}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bfbd450-8c1d-4c1d-95ef-9dd0671a6683}, !- Handle
  Schedule Day 4,                         !- Name
  {e626ef76-63d7-4555-ace7-c0e9ffba76e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e626ef76-63d7-4555-ace7-c0e9ffba76e6}, !- Handle
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {fec1f40a-140f-4541-b3e7-8018896e49ac}, !- Handle
  Inlet Air Temp,                         !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  {81a7b613-3016-4312-ba3c-0885344e023a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81a7b613-3016-4312-ba3c-0885344e023a}, !- Handle
  Schedule Day 5,                         !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50d31668-dbf4-4e07-8175-ff052904be2b}, !- Handle
  Inlet Air Humidity,                     !- Name
  {09791629-0b05-4935-8060-d1ca19e6d0a3}, !- Schedule Type Limits Name
  {38b4b584-88e0-4d37-bc17-2bf3ff742a62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38b4b584-88e0-4d37-bc17-2bf3ff742a62}, !- Handle
  Schedule Day 6,                         !- Name
  {09791629-0b05-4935-8060-d1ca19e6d0a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {09791629-0b05-4935-8060-d1ca19e6d0a3}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {01003409-972f-4d53-854b-b899d3a53373}, !- Handle
  Compressor Ambient Temp,                !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  {5d2f4cc2-c6f8-4de1-a3fc-62389d3fd6d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d2f4cc2-c6f8-4de1-a3fc-62389d3fd6d1}, !- Handle
  Schedule Day 7,                         !- Name
  {81cbda09-5e78-433c-aa14-d07601131750}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {dd7dec71-07dd-4fc1-80a8-3794cd5a8083}, ! Handle
  Water Use Connection,                   ! Name
  ,                                       ! Inlet Node Name
  ,                                       ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ;                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:WaterUse:Equipment:Definition,
  {7ee129c6-8b88-4f52-b6ff-7ad101da81fd}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bb539061-f901-499d-b11b-a96891973f45}, ! Handle
  Water Fixture,                          ! Name
  {7ee129c6-8b88-4f52-b6ff-7ad101da81fd}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d3c9c6b9-aab2-4f08-9a97-683c0561bebc}, !- Handle
  Elec Baseboard,                         !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Water:Baseboard,
  {4a34a74c-37f5-42da-b2e0-0526ce10d4c5}, !- Handle
  Baseboard HW Htg Coil,                  !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ,                                       !- Water Inlet Node Name
  ;                                       !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1df14922-1b9b-4c69-8d13-fe1a95b35eaa}, !- Handle
  HW Baseboard,                           !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  {4a34a74c-37f5-42da-b2e0-0526ce10d4c5}; !- Heating Coil Name

OS:Fan:ConstantVolume,
  {d81187b2-ccea-4a08-a9ca-3aabbb4ee2fb}, !- Handle
  CV Unit Heater Fan,                     !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {14f0828b-9d6d-4e07-abbf-ba58c5265285}, !- Handle
  VAV Unit Heater Fan,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e27b9c21-ae7e-4d12-8582-087ea6f3ec72}, !- Handle
  Unit Heater HW Htg Coil,                !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Electric,
  {b2bbc7a7-dcb7-4595-9d0f-09593e71c198}, !- Handle
  Unit Heater Elec Htg Coil,              !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Gas,
  {4e44439f-de57-43b5-9822-a38e6c58e5ad}, !- Handle
  Unit Heater Gas Htg Coil,               !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {d5102f53-b288-49a6-90bf-94f70658c748}, !- Handle
  CV Unit Heater HW,                      !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d81187b2-ccea-4a08-a9ca-3aabbb4ee2fb}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e27b9c21-ae7e-4d12-8582-087ea6f3ec72}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:ZoneHVAC:UnitHeater,
  {dac0a651-55d7-4ab3-a0d8-bbf55e250db4}, !- Handle
  VAV Unit Heater HW,                     !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14f0828b-9d6d-4e07-abbf-ba58c5265285}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e27b9c21-ae7e-4d12-8582-087ea6f3ec72}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:ZoneHVAC:UnitHeater,
  {2be16d68-176f-4f2d-ae42-7b3f7f00d968}, !- Handle
  CV Unit Heater Elec,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d81187b2-ccea-4a08-a9ca-3aabbb4ee2fb}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b2bbc7a7-dcb7-4595-9d0f-09593e71c198}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:ZoneHVAC:UnitHeater,
  {1685be85-4d6a-4714-a95e-e79bd3f8bef7}, !- Handle
  VAV Unit Heater Elec,                   !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14f0828b-9d6d-4e07-abbf-ba58c5265285}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b2bbc7a7-dcb7-4595-9d0f-09593e71c198}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:ZoneHVAC:UnitHeater,
  {724737fe-3547-4ed3-b094-a6f74d1ecdca}, !- Handle
  CV Unit Heater Gas,                     !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d81187b2-ccea-4a08-a9ca-3aabbb4ee2fb}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4e44439f-de57-43b5-9822-a38e6c58e5ad}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:ZoneHVAC:UnitHeater,
  {46496230-9beb-4d22-8a2f-43ceeb141035}, !- Handle
  VAV Unit Heater Gas,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14f0828b-9d6d-4e07-abbf-ba58c5265285}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4e44439f-de57-43b5-9822-a38e6c58e5ad}, !- Heating Coil Name
  AutoSize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {182c837c-0413-4a6e-8328-7adc0c5d00d6}, !- Handle
  Wtr-to-Air HP Elec Backup Fan On Off,   !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0de664b7-7cbe-4934-b179-6ea966d70341}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01de07cc-acc8-49fa-b77b-9ae4a8e35ed6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {28eb7ade-923f-4856-99f0-3770111df7d7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {0de664b7-7cbe-4934-b179-6ea966d70341}, !- Handle
  Curve Exponent 1,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1.5;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {01de07cc-acc8-49fa-b77b-9ae4a8e35ed6}, !- Handle
  Curve Cubic 1,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0.3,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d683b8e6-1a67-4e2b-aa32-8a4aa6cedd5d}, !- Handle
  Wtr-to-Air HP Elec Backup HP Htg Coil,  !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {497dcb6a-5e26-44b9-ad01-3a2cee449abb}, !- Handle
  Wtr-to-Air HP Elec Backup HP Clg Coil,  !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Fan:OnOff,
  {686ec71a-e2b4-4e6c-bb5a-b8245ecd33e4}, !- Handle
  Wtr-to-Air HP Gas Backup Fan On Off,    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0de664b7-7cbe-4934-b179-6ea966d70341}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01de07cc-acc8-49fa-b77b-9ae4a8e35ed6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3ad65a6c-58cf-4c1f-937d-359611c4d472}, !- Handle
  Wtr-to-Air HP Gas Backup HP Htg Coil,   !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e6f679f1-9fe3-4189-af37-13d8cb88d7d8}, !- Handle
  Wtr-to-Air HP Gas Backup HP Clg Coil,   !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Fan:OnOff,
  {c947bbf7-a7f6-473b-af51-f5709ab08feb}, !- Handle
  Wtr-to-Air HP HW Backup Fan On Off,     !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0de664b7-7cbe-4934-b179-6ea966d70341}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01de07cc-acc8-49fa-b77b-9ae4a8e35ed6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {54669793-36af-4393-aafe-d99188dfc46f}, !- Handle
  Wtr-to-Air HP HW Backup HP Htg Coil,    !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7b550b0c-a709-4422-8f21-690b52ad8519}, !- Handle
  Wtr-to-Air HP HW Backup HP Clg Coil,    !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {c29736fa-c1bc-4abc-89e5-9eff83d9426f}, !- Handle
  Wtr-to-Air HP Elec Backup Coil,         !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Gas,
  {0a0d302a-f61c-40b7-8482-912889aec901}, !- Handle
  Wtr-to-Air HP Gas Backup Coil,          !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Water,
  {b746d8a5-fbfd-4d6a-a703-0ca20ab0ba53}, !- Handle
  Wtr-to-Air HP HW Backup Coil,           !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:ZoneHVAC:WaterToAirHeatPump,
  {17796048-6e5f-471c-ab75-b4eb73568702}, !- Handle
  Wtr-to-Air HP Elec Backup,              !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {182c837c-0413-4a6e-8328-7adc0c5d00d6}, !- Supply Air Fan Name
  {d683b8e6-1a67-4e2b-aa32-8a4aa6cedd5d}, !- Heating Coil Name
  {497dcb6a-5e26-44b9-ad01-3a2cee449abb}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c29736fa-c1bc-4abc-89e5-9eff83d9426f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {d00ed249-7171-4de9-a582-91d948e1b81d}, !- Handle
  Wtr-to-Air HP Gas Backup,               !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {686ec71a-e2b4-4e6c-bb5a-b8245ecd33e4}, !- Supply Air Fan Name
  {3ad65a6c-58cf-4c1f-937d-359611c4d472}, !- Heating Coil Name
  {e6f679f1-9fe3-4189-af37-13d8cb88d7d8}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {0a0d302a-f61c-40b7-8482-912889aec901}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {394ba612-67a4-4f6e-9bac-759be77fd28d}, !- Handle
  Wtr-to-Air HP HW Backup,                !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c947bbf7-a7f6-473b-af51-f5709ab08feb}, !- Supply Air Fan Name
  {54669793-36af-4393-aafe-d99188dfc46f}, !- Heating Coil Name
  {7b550b0c-a709-4422-8f21-690b52ad8519}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b746d8a5-fbfd-4d6a-a703-0ca20ab0ba53}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Coil:Heating:DX:SingleSpeed,
  {36ce71b0-4d19-4604-8dc5-5103bd97703e}, !- Handle
  1 Spd DX Htg Coil,                      !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af3d4a9f-eefe-47f5-917b-3db4f451b2d4}, !- Total Heating Capacity Function of Temperature Curve Name
  {481ea8ba-8f15-4037-ba75-6d4fb768c4f2}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7d5a2908-ef68-46cf-9d40-396da0481d66}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa0bdf53-0496-4e7d-911f-d61296d29eda}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c7a272e9-f555-4940-b988-3903c9b3940c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {af3d4a9f-eefe-47f5-917b-3db4f451b2d4}, ! Handle
  OS:Curve:Biquadratic 7,                 ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {481ea8ba-8f15-4037-ba75-6d4fb768c4f2}, ! Handle
  OS:Curve:Quadratic 8,                   ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7d5a2908-ef68-46cf-9d40-396da0481d66}, ! Handle
  OS:Curve:Biquadratic 8,                 ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {aa0bdf53-0496-4e7d-911f-d61296d29eda}, ! Handle
  OS:Curve:Quadratic 9,                   ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c7a272e9-f555-4940-b988-3903c9b3940c}, ! Handle
  OS:Curve:Quadratic 10,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {648d1052-42c2-4c83-82e9-af6299097461}, !- Handle
  Air-to-Air HX,                          !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Schedule:Ruleset,
  {859796f4-c144-4b41-8cdf-85a012be8c24}, !- Handle
  Low Temp Rad Elec Htg Sch,              !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {c96897c6-4dfe-4beb-8289-1a2274edd626}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c96897c6-4dfe-4beb-8289-1a2274edd626}, !- Handle
  Low Temp Rad Elec Htg Sch All Days,     !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ZoneHVAC:LowTemperatureRadiant:Electric,
  {2630717b-a04c-4254-8ead-7be8b9f29a65}, !- Handle
  Low Temp Radiant Elec,                  !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Ceilings,                               !- Radiant Surface Type
  autosize,                               !- Maximum Electrical Power to Panel {W}
  MeanAirTemperature,                     !- Temperature Control Type
  2,                                      !- Heating Throttling Range {deltaC}
  {859796f4-c144-4b41-8cdf-85a012be8c24}; !- Heating Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c6f277a7-8ea3-44c3-aaf6-4214a974fd19}, !- Handle
  Const Vol Rad Htg Hi Wtr Temp Sch,      !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {7ff43983-0033-4fbf-84a8-56e7142a17c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ff43983-0033-4fbf-84a8-56e7142a17c7}, !- Handle
  Const Vol Rad Htg Hi Wtr Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {abac7590-f5b5-4f8c-a69a-f8359e7fc8bb}, !- Handle
  Const Vol Rad Htg Low Wtr Temp Sch,     !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {2fb39887-8077-4c7c-aa0f-8fbda6665e6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fb39887-8077-4c7c-aa0f-8fbda6665e6a}, !- Handle
  Const Vol Rad Htg Low Wtr Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cae503c6-31c2-4c00-b6a5-68ea77a5b573}, !- Handle
  Const Vol Rad Htg Hi Air Temp Sch,      !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {0ea072fa-b2f4-4f0b-8b0d-9e80ae1f79ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ea072fa-b2f4-4f0b-8b0d-9e80ae1f79ab}, !- Handle
  Const Vol Rad Htg Hi Air Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d1c8195-75d5-48fd-9a17-d9b6a62aea22}, !- Handle
  Const Vol Rad Htg Low Air Temp Sch,     !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {129b4ae0-31a3-405f-9e13-54bcd84deb53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {129b4ae0-31a3-405f-9e13-54bcd84deb53}, !- Handle
  Const Vol Rad Htg Low Air Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17;                                     !- Value Until Time 1

OS:Coil:Heating:LowTemperatureRadiant:ConstantFlow,
  {b663c064-e5c7-4097-b85d-be8e73fec664}, !- Handle
  Low Temp Rad Const Flow Htg Coil,       !- Name
  ,                                       !- Heating Water Inlet Node Name
  ,                                       !- Heating Water Outlet Node Name
  {c6f277a7-8ea3-44c3-aaf6-4214a974fd19}, !- Heating High Water Temperature Schedule Name
  {abac7590-f5b5-4f8c-a69a-f8359e7fc8bb}, !- Heating Low Water Temperature Schedule Name
  {cae503c6-31c2-4c00-b6a5-68ea77a5b573}, !- Heating High Control Temperature Schedule Name
  {5d1c8195-75d5-48fd-9a17-d9b6a62aea22}; !- Heating Low Control Temperature Schedule Name

OS:Schedule:Ruleset,
  {e8ad3d13-8608-4b2e-916a-38985eb5ac41}, !- Handle
  Const Vol Rad Clg Hi Wtr Temp Sch,      !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {a98ecf06-fd99-4949-8cc9-2e26f8236fa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a98ecf06-fd99-4949-8cc9-2e26f8236fa1}, !- Handle
  Const Vol Rad Clg Hi Wtr Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a3fa7c4-2ad6-4316-bbbc-4beb416b7da1}, !- Handle
  Const Vol Rad Clg Low Wtr Temp Sch,     !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {850fbc26-36ef-40f0-88dd-5901bb675757}; !- Default Day Schedule Name

OS:Schedule:Day,
  {850fbc26-36ef-40f0-88dd-5901bb675757}, !- Handle
  Const Vol Rad Clg Low Wtr Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b97ff7d-f35f-4bf2-bad1-d6fb73133d4b}, !- Handle
  Const Vol Rad Clg Hi Air Temp Sch,      !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {1d3ca4dd-4786-4a6b-98d3-84d051d232b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d3ca4dd-4786-4a6b-98d3-84d051d232b8}, !- Handle
  Const Vol Rad Clg Hi Air Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {70e36250-05e8-44e9-af78-d8eeee167965}, !- Handle
  Const Vol Rad Clg Low Air Temp Sch,     !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {00467e20-e645-4a8e-9fda-739d6b6980aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00467e20-e645-4a8e-9fda-739d6b6980aa}, !- Handle
  Const Vol Rad Clg Low Air Temp Sch All Days, !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Coil:Cooling:LowTemperatureRadiant:ConstantFlow,
  {ef54dfa0-4b17-4c66-9fef-582882b6678f}, !- Handle
  Low Temp Rad Const Flow Clg Coil,       !- Name
  ,                                       !- Cooling Water Inlet Node Name
  ,                                       !- Cooling Water Outlet Node Name
  {e8ad3d13-8608-4b2e-916a-38985eb5ac41}, !- Cooling High Water Temperature Schedule Name
  {3a3fa7c4-2ad6-4316-bbbc-4beb416b7da1}, !- Cooling Low Water Temperature Schedule Name
  {3b97ff7d-f35f-4bf2-bad1-d6fb73133d4b}, !- Cooling High Control Temperature Schedule Name
  {70e36250-05e8-44e9-af78-d8eeee167965}, !- Cooling Low Control Temperature Schedule Name
  ,                                       !- Condensation Control Type
  ;                                       !- Condensation Control Dewpoint Offset {C}

OS:ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
  {bc476496-ed8c-466f-8782-7956baa99b85}, !- Handle
  Low Temp Radiant Const Flow,            !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Radiant Surface Type
  ,                                       !- Hydronic Tubing Inside Diameter {m}
  200,                                    !- Hydronic Tubing Length {m}
  ,                                       !- Temperature Control Type
  {b663c064-e5c7-4097-b85d-be8e73fec664}, !- Low Temp Radiant Constant Flow Heating Coil Name
  {ef54dfa0-4b17-4c66-9fef-582882b6678f}, !- Low Temp Radiant Constant Flow Cooling Coil Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Rated Pump Head {Pa}
  1200,                                   !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ;                                       !- Fraction of Motor Inefficiencies to Fluid Stream

OS:Schedule:Ruleset,
  {64e58138-415f-4e79-a84d-ada0e75818a5}, !- Handle
  Var Vol Rad Htg Air Temp Sch,           !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {a942c4bf-5dd0-49e6-91cd-acbe6c781899}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a942c4bf-5dd0-49e6-91cd-acbe6c781899}, !- Handle
  Var Vol Rad Htg Air Temp Sch All Days,  !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {0bb8d9e1-257b-4f72-872b-1c8352ebcff5}, !- Handle
  Low Temp Rad Var Flow Htg Coil,         !- Name
  ,                                       !- Maximum Hot Water Flow {m3/s}
  ,                                       !- Heating Water Inlet Node Name
  ,                                       !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {64e58138-415f-4e79-a84d-ada0e75818a5}; !- Heating Control Temperature Schedule Name

OS:Schedule:Ruleset,
  {80eb7021-5770-4a34-8803-d55413988f54}, !- Handle
  Var Vol Rad Clg Air Temp Sch,           !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  {2f9cd70f-f64a-4616-9843-e00b343fa6c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f9cd70f-f64a-4616-9843-e00b343fa6c2}, !- Handle
  Var Vol Rad Clg Air Temp Sch All Days,  !- Name
  {0aa7bb86-b420-45ab-9bde-8e8a1cb6966c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {bc6be488-1c8b-43d3-8064-00a09ab21444}, !- Handle
  Low Temp Rad Var Flow Clg Coil,         !- Name
  ,                                       !- Maximum Cold Water Flow {m3/s}
  ,                                       !- Cooling Water Inlet Node Name
  ,                                       !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {80eb7021-5770-4a34-8803-d55413988f54}; !- Cooling Control Temperature Schedule Name

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {2839ddaf-2907-4c75-bcd1-c1f5a2000e5e}, !- Handle
  Low Temp Radiant Var Flow,              !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  {0bb8d9e1-257b-4f72-872b-1c8352ebcff5}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {bc6be488-1c8b-43d3-8064-00a09ab21444}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  ,                                       !- Radiant Surface Type
  ,                                       !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ;                                       !- Temperature Control Type

OS:GroundHeatExchanger:Vertical,
  {2a737b1f-3c8b-4532-b605-aaddf5b555d0}, !- Handle
  Vertical Bore Field,                    !- Name
  ,                                       !- Inlet Node Name
  ,                                       !- Outlet Node Name
  0.0033,                                 !- Maximum Flow Rate {m3/s}
  120,                                    !- Number of Bore Holes
  76.2,                                   !- Bore Hole Length {m}
  0.063508,                               !- Bore Hole Radius {m}
  0.692626,                               !- Ground Thermal Conductivity {W/m-K}
  2347000,                                !- Ground Thermal Heat Capacity {J/m3-K}
  13.375,                                 !- Ground Temperature {C}
  0.0033,                                 !- Design Flow Rate {m3/s}
  0.692626,                               !- Grout Thermal Conductivity {W/m-K}
  0.391312,                               !- Pipe Thermal Conductivity {W/m-K}
  0.0266667,                              !- Pipe Out Diameter {m}
  0.0253977,                              !- U-Tube Distance {m}
  0.00241285,                             !- Pipe Thickness {m}
  2,                                      !- Maximum Length of Simulation
  0.0005,                                 !- G-Function Reference Ratio {dimensionless}
  -15.2996,                               !- G-Function Ln(T/Ts) Value 1
  -0.348322,                              !- G-Function G Value 1
  -14.201,                                !- G-Function Ln(T/Ts) Value 2
  0.022208,                               !- G-Function G Value 2
  -13.2202,                               !- G-Function Ln(T/Ts) Value 3
  0.412345,                               !- G-Function G Value 3
  -12.2086,                               !- G-Function Ln(T/Ts) Value 4
  0.867498,                               !- G-Function G Value 4
  -11.1888,                               !- G-Function Ln(T/Ts) Value 5
  1.357839,                               !- G-Function G Value 5
  -10.1816,                               !- G-Function Ln(T/Ts) Value 6
  1.852024,                               !- G-Function G Value 6
  -9.1815,                                !- G-Function Ln(T/Ts) Value 7
  2.345656,                               !- G-Function G Value 7
  -8.6809,                                !- G-Function Ln(T/Ts) Value 8
  2.593958,                               !- G-Function G Value 8
  -8.5,                                   !- G-Function Ln(T/Ts) Value 9
  2.679,                                  !- G-Function G Value 9
  -7.8,                                   !- G-Function Ln(T/Ts) Value 10
  3.023,                                  !- G-Function G Value 10
  -7.2,                                   !- G-Function Ln(T/Ts) Value 11
  3.32,                                   !- G-Function G Value 11
  -6.5,                                   !- G-Function Ln(T/Ts) Value 12
  3.681,                                  !- G-Function G Value 12
  -5.9,                                   !- G-Function Ln(T/Ts) Value 13
  4.071,                                  !- G-Function G Value 13
  -5.2,                                   !- G-Function Ln(T/Ts) Value 14
  4.828,                                  !- G-Function G Value 14
  -4.5,                                   !- G-Function Ln(T/Ts) Value 15
  6.253,                                  !- G-Function G Value 15
  -3.963,                                 !- G-Function Ln(T/Ts) Value 16
  7.894,                                  !- G-Function G Value 16
  -3.27,                                  !- G-Function Ln(T/Ts) Value 17
  11.82,                                  !- G-Function G Value 17
  -2.864,                                 !- G-Function Ln(T/Ts) Value 18
  15.117,                                 !- G-Function G Value 18
  -2.577,                                 !- G-Function Ln(T/Ts) Value 19
  18.006,                                 !- G-Function G Value 19
  -2.171,                                 !- G-Function Ln(T/Ts) Value 20
  22.887,                                 !- G-Function G Value 20
  -1.884,                                 !- G-Function Ln(T/Ts) Value 21
  26.924,                                 !- G-Function G Value 21
  -1.191,                                 !- G-Function Ln(T/Ts) Value 22
  38.004,                                 !- G-Function G Value 22
  -0.497,                                 !- G-Function Ln(T/Ts) Value 23
  49.919,                                 !- G-Function G Value 23
  -0.274,                                 !- G-Function Ln(T/Ts) Value 24
  53.407,                                 !- G-Function G Value 24
  -0.051,                                 !- G-Function Ln(T/Ts) Value 25
  56.632,                                 !- G-Function G Value 25
  0.196,                                  !- G-Function Ln(T/Ts) Value 26
  59.825,                                 !- G-Function G Value 26
  0.419,                                  !- G-Function Ln(T/Ts) Value 27
  62.349,                                 !- G-Function G Value 27
  0.642,                                  !- G-Function Ln(T/Ts) Value 28
  64.524,                                 !- G-Function G Value 28
  0.873,                                  !- G-Function Ln(T/Ts) Value 29
  66.412,                                 !- G-Function G Value 29
  1.112,                                  !- G-Function Ln(T/Ts) Value 30
  67.993,                                 !- G-Function G Value 30
  1.335,                                  !- G-Function Ln(T/Ts) Value 31
  69.162,                                 !- G-Function G Value 31
  1.679,                                  !- G-Function Ln(T/Ts) Value 32
  70.476,                                 !- G-Function G Value 32
  2.028,                                  !- G-Function Ln(T/Ts) Value 33
  71.361,                                 !- G-Function G Value 33
  2.275,                                  !- G-Function Ln(T/Ts) Value 34
  71.79,                                  !- G-Function G Value 34
  3.003,                                  !- G-Function Ln(T/Ts) Value 35
  72.511;                                 !- G-Function G Value 35

OS:GroundHeatExchanger:HorizontalTrench,
  {a169f9ac-6a1c-47cd-bd5d-b3736e7279b3}, !- Handle
  Horizontal Ground HX,                   !- Name
  ,                                       !- Inlet Node Name
  ,                                       !- Outlet Node Name
  0.004,                                  !- Design Flow Rate {m3/s}
  75,                                     !- Trench Length in Pipe Axial Direction {m}
  2,                                      !- Number of Trenches
  2,                                      !- Horizontal Spacing Between Pipes {m}
  0.016,                                  !- Pipe Inner Diameter {m}
  0.02667,                                !- Pipe Outer Diameter {m}
  1.25,                                   !- Burial Depth {m}
  1.08,                                   !- Soil Thermal Conductivity {W/m-K}
  962,                                    !- Soil Density {kg/m3}
  2576,                                   !- Soil Specific Heat {J/kg-K}
  0.3895,                                 !- Pipe Thermal Conductivity {W/m-K}
  641,                                    !- Pipe Density {kg/m3}
  2405,                                   !- Pipe Specific Heat {J/kg-K}
  30,                                     !- Soil Moisture Content Percent {percent}
  50,                                     !- Soil Moisture Content Percent at Saturation {percent}
  KusudaAchenbach,                        !- Ground Temperature Model
  15.5,                                   !- Kusuda-Achenbach Average Surface Temperature {C}
  12.8,                                   !- Kusuda-Achenbach Average Amplitude of Surface Temperature {deltaC}
  17.3,                                   !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature {days}
  0.408;                                  !- Evapotranspiration Ground Cover Parameter

OS:Coil:Cooling:CooledBeam,
  {9409bb35-2087-4798-897c-a6703b5a7669}, !- Handle
  Chilled Beam Coil,                      !- Name
  ,                                       !- Chilled Water Inlet Node Name
  ,                                       !- Chilled Water Outlet Node Name
  5.422,                                  !- Coil Surface Area per Coil Length {m2/m}
  15.3,                                   !- Model Parameter a
  0.0,                                    !- Model Parameter n1
  0.84,                                   !- Model Parameter n2
  0.12,                                   !- Model Parameter n3
  0.171,                                  !- Model Parameter a0 {m2/m}
  0.0057,                                 !- Model Parameter K1
  0.4,                                    !- Model Parameter n
  0.0145;                                 !- Leaving Pipe Inside Diameter {m}

OS:AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
  {3667b348-2052-4711-9cd2-7226dc650e72}, !- Handle
  Chilled Beam,                           !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Cooled Beam Type
  ,                                       !- Supply Air Inlet Node Name
  ,                                       !- Supply Air Outlet Node Name
  {9409bb35-2087-4798-897c-a6703b5a7669}, !- Cooling Coil Name
  autosize,                               !- Supply Air Volumetric Flow Rate {m3/s}
  autosize,                               !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
  autosize,                               !- Number of Beams
  autosize,                               !- Beam Length {m}
  15.0,                                   !- Design Inlet Water Temperature {C}
  17.0,                                   !- Design Outlet Water Temperature {C}
  Autocalculate;                          !- Coefficient of Induction Kin

OS:Refrigeration:Condenser:AirCooled,
  {825bada4-344f-4a1b-8e72-ce40833c0e9e}, !- Handle
  Air Cooled Refrigeration Condenser,     !- Name
  {b5c258ae-3775-48b6-bd65-ad84a0484414}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25,                                   !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Condenser Refrigerant Operating Charge Inventory {kg}
  ,                                       !- Condensate Receiver Refrigerant Inventory {kg}
  ;                                       !- Condensate Piping Refrigerant Inventory {kg}

OS:Refrigeration:Condenser:EvaporativeCooled,
  {5fdbc0e0-d650-469d-8866-8c6d8f6b8b46}, !- Handle
  Evap Cooled Refrigeration Condenser,    !- Name
  43100,                                  !- Rated Effective Total Heat Rejection Rate {W}
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Fan Speed Control Type
  373,                                    !- Rated Fan Power {W}
  0.2,                                    !- Minimum Fan Air Flow Ratio {dimensionless}
  6.63,                                   !- Approach Temperature Constant Term {C}
  0.468,                                  !- Approach Temperature Coefficient 2 {C}
  17.93,                                  !- Approach Temperature Coefficient 3 {C}
  -0.322,                                 !- Approach Temperature Coefficient 4 {dimensionless}
  0.6,                                    !- Minimum Capacity Factor {dimensionless}
  4.8,                                    !- Maximum Capacity Factor {dimensionless}
  ,                                       !- Air Inlet Node Name
  1.37,                                   !- Rated Air Flow Rate {m3/s}
  66.7,                                   !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  250;                                    !- Rated Water Pump Power {W}

OS:Refrigeration:Condenser:WaterCooled,
  {257357d5-041a-479c-894c-68cc5cff9e82}, !- Handle
  Wtr Cooled Refrigeration Condenser,     !- Name
  58000,                                  !- Rated Effective Total Heat Rejection Rate {W}
  29.4,                                   !- Rated Condensing Temperature {C}
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  10,                                     !- Rated Water Inlet Temperature {C}
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ConstantFlow,                           !- Water-Cooled Loop Flow Type
  ,                                       !- Water Outlet Temperature Schedule Name
  0.0025,                                 !- Water Design Flow Rate {m3/s}
  0.003,                                  !- Water Maximum Flow Rate {m3/s}
  55,                                     !- Water Maximum Water Outlet Temperature {C}
  10;                                     !- Water Minimum Water Inlet Temperature {C}

OS:Curve:Linear,
  {b5c258ae-3775-48b6-bd65-ad84a0484414}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Refrigeration:Compressor,
  {c3d8eabe-c94f-40b6-a06f-6c5a7881a20f}, !- Handle
  Refrigeration Compressor - Rated Superheat, !- Name
  {e2a4b3e2-485a-42d3-beea-40b7f98e5e00}, !- Refrigeration Compressor Power Curve Name
  {47f98e62-200b-4fb0-b986-1360e34dced1}, !- Refrigeration Compressor Capacity Curve Name
  5.56,                                   !- Rated Superheat {deltaC}
  ,                                       !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {e2a4b3e2-485a-42d3-beea-40b7f98e5e00}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {47f98e62-200b-4fb0-b986-1360e34dced1}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {56efd5d3-167b-4b77-b017-7704623596e1}, !- Handle
  Refrigeration Compressor - Rated Return Gas Temp, !- Name
  {341b9403-ca2b-4895-a88f-57cf24eebda4}, !- Refrigeration Compressor Power Curve Name
  {fa8d1a11-1610-42d7-87bf-b9d29315c412}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {341b9403-ca2b-4895-a88f-57cf24eebda4}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {fa8d1a11-1610-42d7-87bf-b9d29315c412}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Schedule:Ruleset,
  {57b587d9-11b3-4700-a362-25f9ac3035d5}, !- Handle
  Refrigeration Default Schedule,         !- Name
  {b753221d-2424-45d9-a74b-31494bf508ef}, !- Schedule Type Limits Name
  {0ed6184f-f6d1-4889-8240-49f89a75a9dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ed6184f-f6d1-4889-8240-49f89a75a9dd}, !- Handle
  Refrigeration Default Day,              !- Name
  {b753221d-2424-45d9-a74b-31494bf508ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {f2b4154e-97d8-492a-b1d1-1f2e7f9c1d34}, !- Handle
  Refrigerated Case,                      !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.78,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {012a63c6-2590-4f3d-a487-c600bf72ad75}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  41.01,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  45.93,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {57b587d9-11b3-4700-a362-25f9ac3035d5}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {57b587d9-11b3-4700-a362-25f9ac3035d5}, !- Case Defrost Schedule Name
  {57b587d9-11b3-4700-a362-25f9ac3035d5}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {dde2f531-75bc-4d59-94cd-01bf3bf4bcc7}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.56,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                                       !- Average Refrigerant Charge Inventory {kg/m}

OS:Curve:Cubic,
  {dde2f531-75bc-4d59-94cd-01bf3bf4bcc7}, !- Handle
  Refrigerated Case Defrost Modifier Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {012a63c6-2590-4f3d-a487-c600bf72ad75}, !- Handle
  Refrigerated Case Latent Credit Curve,  !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:ScheduleTypeLimits,
  {b753221d-2424-45d9-a74b-31494bf508ef}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Refrigeration:System,
  {d94c076d-2f56-436e-84eb-8f8b77ff0dd1}, !- Handle
  Refrigeration System,                   !- Name
  {7434e491-ed4e-43dc-b2af-0370833430b8}, !- Refrigerated CaseAndWalkInList Name
  {3cd7697b-8f3d-487d-9ef3-c2ccf8635a5f}, !- Refrigeration TransferLoad List Name
  ,                                       !- Refrigeration Condenser Name
  {ec8867e9-18dd-44cd-bd2b-61500ce34da4}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {db92a6fd-85be-488e-ad32-42c50fecc9df}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {7434e491-ed4e-43dc-b2af-0370833430b8}, !- Handle
  Refrigeration System Case and Walkin List 1; !- Name

OS:ModelObjectList,
  {3cd7697b-8f3d-487d-9ef3-c2ccf8635a5f}, !- Handle
  Refrigeration System Transfer Load List 1; !- Name

OS:ModelObjectList,
  {ec8867e9-18dd-44cd-bd2b-61500ce34da4}, !- Handle
  Refrigeration System Compressor List 1; !- Name

OS:ModelObjectList,
  {db92a6fd-85be-488e-ad32-42c50fecc9df}, !- Handle
  Refrigeration System High Stage Compressor List 1; !- Name

OS:Refrigeration:System,
  {2443bf2b-46a6-49bd-a044-6d8a8c6a7a30}, !- Handle
  Cascade System,                         !- Name
  {98d6c46c-2737-49b8-b1b1-548afc4b4276}, !- Refrigerated CaseAndWalkInList Name
  {f1cd5b78-5da2-4ed2-bac3-3f4815682658}, !- Refrigeration TransferLoad List Name
  {8c1ef62d-e23d-4791-9b59-ed9122d27cde}, !- Refrigeration Condenser Name
  {93bf30a9-2362-4aa0-8ab5-8a3a8ee011e1}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0361fdf7-9895-4bce-abc3-baeb8acc651d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {98d6c46c-2737-49b8-b1b1-548afc4b4276}, !- Handle
  Refrigeration System 1 Case and Walkin List; !- Name

OS:ModelObjectList,
  {f1cd5b78-5da2-4ed2-bac3-3f4815682658}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {93bf30a9-2362-4aa0-8ab5-8a3a8ee011e1}, !- Handle
  Refrigeration System 1 Compressor List; !- Name

OS:ModelObjectList,
  {0361fdf7-9895-4bce-abc3-baeb8acc651d}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Condenser:Cascade,
  {8c1ef62d-e23d-4791-9b59-ed9122d27cde}, !- Handle
  Cascade Refrigeration Condenser,        !- Name
  -4,                                     !- Rated Condensing Temperature {C}
  3,                                      !- Rated Approach Temperature Difference {deltaC}
  20000,                                  !- Rated Effective Total Heat Rejection Rate {W}
  Fixed;                                  !- Condensing Temperature Control Type

OS:Refrigeration:Subcooler:Mechanical,
  {95085174-fabf-4659-a947-6ec9fc65c977}, !- Handle
  Mechanical Subcooler,                   !- Name
  ,                                       !- Capacity-Providing System
  10;                                     !- Outlet Control Temperature {C}

OS:Refrigeration:Subcooler:LiquidSuction,
  {c6cc85c4-8d3e-4814-8b2a-cd8ff1b41ee9}, !- Handle
  Liquid Suction HX,                      !- Name
  6,                                      !- Liquid Suction Design Subcooling Temperature Difference {deltaC}
  16,                                     !- Design Liquid Inlet Temperature {C}
  0;                                      !- Design Vapor Inlet Temperature {C}

OS:Schedule:Ruleset,
  {fd825879-6f23-4878-89c7-5aa0a612c4b1}, !- Handle
  Always Off Schedule,                    !- Name
  {800d56d5-16ef-4ac2-a7d0-6abcfc246032}, !- Schedule Type Limits Name
  {cf531912-42db-457b-983b-bd936ad4f545}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf531912-42db-457b-983b-bd936ad4f545}, !- Handle
  Always Off Schedule Day,                !- Name
  {800d56d5-16ef-4ac2-a7d0-6abcfc246032}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {ee3d06e5-e4a3-4b2d-b500-c9622fffe03c}, !- Handle
  Walk In Cooler,                         !- Name
  ,                                       !- Availability Schedule Name
  4690,                                   !- Rated Coil Cooling Capacity {W}
  -2.22,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  735,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  ,                                       !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {fd825879-6f23-4878-89c7-5aa0a612c4b1}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  13,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {525dce58-6555-4c3f-a3b6-be7cc870d92a}; !- WalkIn Zone Boundary 1

OS:ScheduleTypeLimits,
  {800d56d5-16ef-4ac2-a7d0-6abcfc246032}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Refrigeration:WalkIn:ZoneBoundary,
  {525dce58-6555-4c3f-a3b6-be7cc870d92a}, !- Handle
  Walk In Cooler Zone Boundary 1,         !- Name
  ,                                       !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  ,                                       !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:CoolingTower:VariableSpeed,
  {2e6faa4b-6a62-40f1-b39f-d0100fe47857}, !- Handle
  Var Spd Cooling Tower,                  !- Name
  ,                                       !- Water Inlet Node
  ,                                       !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.5556,                                !- Design Inlet Air Wet-Bulb Temperature {C}
  3.8889,                                 !- Design Approach Temperature {deltaC}
  5.5556,                                 !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {07e95396-18cf-4b45-8c39-d1c6d9b569a4}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Curve:Cubic,
  {07e95396-18cf-4b45-8c39-d1c6d9b569a4}, !- Handle
  Var Spd Cooling Tower 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoolingTower:VariableSpeed,
  {c297d8fd-cf34-420a-bd55-ea44c46983f3}, !- Handle
  Cooling Tower Cool Tools,               !- Name
  ,                                       !- Water Inlet Node
  ,                                       !- Water Outlet Node
  CoolToolsUserDefined,                   !- Model Type
  {39b3c3c6-1e9c-4e29-a23e-4746c7e742e9}, !- Model Coefficient
  25.5556,                                !- Design Inlet Air Wet-Bulb Temperature {C}
  3.8889,                                 !- Design Approach Temperature {deltaC}
  5.5556,                                 !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {ef3db801-9ea9-468f-8d25-da4759413263}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  450,                                    !- Basin Heater Capacity {W/K}
  4.5,                                    !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.05,                                   !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  4,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  0.33;                                   !- Sizing Factor

OS:Curve:Cubic,
  {ef3db801-9ea9-468f-8d25-da4759413263}, !- Handle
  Var Spd Cooling Tower 2 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoolingTowerPerformance:CoolTools,
  {39b3c3c6-1e9c-4e29-a23e-4746c7e742e9}, !- Handle
  Cooling Tower Performance Cool Tools 1, !- Name
  -1,                                     !- Minimum Inlet Air Wet-Bulb Temperature {C}
  26.6667,                                !- Maximum Inlet Air Wet-Bulb Temperature {C}
  1.1111,                                 !- Minimum Range Temperature {deltaC}
  11.1111,                                !- Maximum Range Temperature {deltaC}
  1.1111,                                 !- Minimum Approach Temperature {deltaC}
  11.1111,                                !- Maximum Approach Temperature {deltaC}
  0.75,                                   !- Minimum Water Flow Rate Ratio
  1.25,                                   !- Maximum Water Flow Rate Ratio
  0.52049709836241,                       !- Coefficient 1
  -10.617046395344,                       !- Coefficient 2
  10.7292974722538,                       !- Coefficient 3
  -2.74988377158227,                      !- Coefficient 4
  4.73629943913743,                       !- Coefficient 5
  -8.25759700874711,                      !- Coefficient 6
  1.57640938114136,                       !- Coefficient 7
  6.51119643791324,                       !- Coefficient 8
  1.50433525206692,                       !- Coefficient 9
  -3.2888529287801,                       !- Coefficient 10
  0.0257786145353773,                     !- Coefficient 11
  0.182464289315254,                      !- Coefficient 12
  -0.0818947291400898,                    !- Coefficient 13
  -0.215010003996285,                     !- Coefficient 14
  0.0186741309635284,                     !- Coefficient 15
  0.0536824177590012,                     !- Coefficient 16
  -0.00270968955115031,                   !- Coefficient 17
  0.00112277498589279,                    !- Coefficient 18
  -0.00127758497497718,                   !- Coefficient 19
  7.60420796601607e-05,                   !- Coefficient 20
  1.43600088336017,                       !- Coefficient 21
  -0.5198695909109,                       !- Coefficient 22
  0.117339576910507,                      !- Coefficient 23
  1.50492810819924,                       !- Coefficient 24
  -0.135898905926974,                     !- Coefficient 25
  -0.152577581866506,                     !- Coefficient 26
  -0.0533843828114562,                    !- Coefficient 27
  0.00493294869565511,                    !- Coefficient 28
  -0.00796260394174197,                   !- Coefficient 29
  0.000222619828621544,                   !- Coefficient 30
  -0.0543952001568055,                    !- Coefficient 31
  0.00474266879161693,                    !- Coefficient 32
  -0.0185854671815598,                    !- Coefficient 33
  0.00115667701293848,                    !- Coefficient 34
  0.000807370664460284;                   !- Coefficient 35

OS:CoolingTower:VariableSpeed,
  {3bef5e15-fbeb-44fb-9c20-dd99b0c36dab}, !- Handle
  Cooling Tower York Calc,                !- Name
  ,                                       !- Water Inlet Node
  ,                                       !- Water Outlet Node
  YorkCalcUserDefined,                    !- Model Type
  {d5189f31-0fbf-4acb-b874-cd2f88a1b6af}, !- Model Coefficient
  25.5556,                                !- Design Inlet Air Wet-Bulb Temperature {C}
  8.9,                                    !- Design Approach Temperature {deltaC}
  2.6,                                    !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {e9ae406d-ab3e-4461-8418-7af997698c00}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  450,                                    !- Basin Heater Capacity {W/K}
  4.5,                                    !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.05,                                   !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  4,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  0.33;                                   !- Sizing Factor

OS:Curve:Cubic,
  {e9ae406d-ab3e-4461-8418-7af997698c00}, !- Handle
  Var Spd Cooling Tower 3 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:CoolingTowerPerformance:YorkCalc,
  {d5189f31-0fbf-4acb-b874-cd2f88a1b6af}, !- Handle
  Cooling Tower Performance York Calc 1,  !- Name
  -34.4,                                  !- Minimum Inlet Air Wet-Bulb Temperature {C}
  26.6667,                                !- Maximum Inlet Air Wet-Bulb Temperature {C}
  1.1111,                                 !- Minimum Range Temperature {deltaC}
  22.2222,                                !- Maximum Range Temperature {deltaC}
  1.1111,                                 !- Minimum Approach Temperature {deltaC}
  40,                                     !- Maximum Approach Temperature {deltaC}
  0.5,                                    !- Minimum Water Flow Rate Ratio
  4,                                      !- Maximum Water Flow Rate Ratio
  8,                                      !- Maximum Liquid to Gas Ratio
  -0.359741205,                           !- Coefficient 1
  -0.055053608,                           !- Coefficient 2
  0.0023850432,                           !- Coefficient 3
  0.173926877,                            !- Coefficient 4
  -0.0248473764,                          !- Coefficient 5
  0.00048430224,                          !- Coefficient 6
  -0.005589849456,                        !- Coefficient 7
  0.0005770079712,                        !- Coefficient 8
  -1.342427256e-05,                       !- Coefficient 9
  2.84765801111111,                       !- Coefficient 10
  -0.121765149,                           !- Coefficient 11
  0.0014599242,                           !- Coefficient 12
  1.680428651,                            !- Coefficient 13
  -0.0166920786,                          !- Coefficient 14
  -0.0007190532,                          !- Coefficient 15
  -0.025485194448,                        !- Coefficient 16
  4.87491696e-05,                         !- Coefficient 17
  2.719234152e-05,                        !- Coefficient 18
  -0.0653766255555556,                    !- Coefficient 19
  -0.002278167,                           !- Coefficient 20
  0.0002500254,                           !- Coefficient 21
  -0.0910565458,                          !- Coefficient 22
  0.00318176316,                          !- Coefficient 23
  3.8621772e-05,                          !- Coefficient 24
  -0.0034285382352,                       !- Coefficient 25
  8.56589904e-06,                         !- Coefficient 26
  -1.516821552e-06;                       !- Coefficient 27

OS:AirConditioner:VariableRefrigerantFlow,
  {8e372bc7-d7e7-4b5a-8a86-1743336eeb58}, !- Handle
  VRF System,                             !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  3.3,                                    !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {2926f90c-053a-445f-9b13-0d558ac66748}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {0aa4713f-db13-4220-8a27-6aad3ac5244a}, !- Cooling Capacity Ratio Boundary Curve
  {b1e0b7b3-3344-4e2b-88d3-999116ee2631}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {dba051d9-1723-4ee1-89ef-233688219289}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {22b89fad-955f-461b-a968-ed8f28e827af}, !- Cooling Energy Input Ratio Boundary Curve
  {fb71bd1b-f0d1-456f-bebe-20fe55705faa}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {a229172a-6b1a-464d-bf6a-4cdb6fab82b4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {0bdd7db2-69e4-41c4-8f8a-8ef53fe9f815}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {f3fd889e-b137-49c8-9c37-226b61f66f33}, !- Cooling Combination Ratio Correction Factor Curve
  {14f8f003-46ae-43fe-a743-607c63cd092c}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  3.5,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {f3ee1617-95d7-4e86-8c41-c4054351f32d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {443ca85b-e6db-48f4-88f7-fb7736da372d}, !- Heating Capacity Ratio Boundary Curve
  {7114f15a-b91a-4b48-98c5-91fe3169d763}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {a3076463-2be9-4802-90a7-081d24ce8d8d}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {2f575dc9-b03e-4064-b231-6e43383e292a}, !- Heating Energy Input Ratio Boundary Curve
  {bba9f395-e337-48f9-852d-b987452dc367}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {aa3d41db-cd17-44ef-a3ce-bec6504e8910}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {30fbccd3-f4f0-4bf8-94be-faf7bba3e968}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {68c0f092-88a2-4ba9-b6b4-4d8f2b091efc}, !- Heating Combination Ratio Correction Factor Curve
  {14f8f003-46ae-43fe-a743-607c63cd092c}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {bc20ad14-7b22-411b-a875-722e21bb3b59}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {8a603e43-55d3-4244-9b79-d432a9bdcbb1}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {5bd36fea-b2fe-4c07-8aa2-f6a4fb1215a3}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {04efa453-3a5a-4c65-9942-ef1013cf64d9}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {3319190d-4e8f-470c-bb70-9e727f06659c}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {54ee453b-84b5-47d6-8c0e-a2084392d85c}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {e16ba0c4-b38c-4e58-a3fb-6a63836d6fcc}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {5bd36fea-b2fe-4c07-8aa2-f6a4fb1215a3}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {04efa453-3a5a-4c65-9942-ef1013cf64d9}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {3319190d-4e8f-470c-bb70-9e727f06659c}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {54ee453b-84b5-47d6-8c0e-a2084392d85c}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e16ba0c4-b38c-4e58-a3fb-6a63836d6fcc}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2926f90c-053a-445f-9b13-0d558ac66748}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {0aa4713f-db13-4220-8a27-6aad3ac5244a}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {b1e0b7b3-3344-4e2b-88d3-999116ee2631}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {dba051d9-1723-4ee1-89ef-233688219289}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {22b89fad-955f-461b-a968-ed8f28e827af}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {fb71bd1b-f0d1-456f-bebe-20fe55705faa}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a229172a-6b1a-464d-bf6a-4cdb6fab82b4}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {0bdd7db2-69e4-41c4-8f8a-8ef53fe9f815}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {f3fd889e-b137-49c8-9c37-226b61f66f33}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {14f8f003-46ae-43fe-a743-607c63cd092c}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f3ee1617-95d7-4e86-8c41-c4054351f32d}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {443ca85b-e6db-48f4-88f7-fb7736da372d}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {7114f15a-b91a-4b48-98c5-91fe3169d763}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a3076463-2be9-4802-90a7-081d24ce8d8d}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2f575dc9-b03e-4064-b231-6e43383e292a}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {bba9f395-e337-48f9-852d-b987452dc367}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {aa3d41db-cd17-44ef-a3ce-bec6504e8910}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {30fbccd3-f4f0-4bf8-94be-faf7bba3e968}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {68c0f092-88a2-4ba9-b6b4-4d8f2b091efc}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8a603e43-55d3-4244-9b79-d432a9bdcbb1}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ModelObjectList,
  {bc20ad14-7b22-411b-a875-722e21bb3b59}, !- Handle
  Model Object List 1;                    !- Name

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {61b461bb-c165-4bd3-a212-fc1fb1023e9a}, !- Handle
  VRF Zone Terminal,                      !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Terminal Unit Availability schedule
  ,                                       !- Terminal Unit Air Inlet Node
  ,                                       !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {876ea808-dc61-4c18-b9cf-d3bb38e90150}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {de259b99-d14c-4c97-a714-fc200c52027a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {8c84c0ac-6832-4444-a64f-9d88308c1b14}, !- Cooling Coil
  {8e3a36fc-1c04-4c13-804d-32e93dec19b3}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {876ea808-dc61-4c18-b9cf-d3bb38e90150}, !- Handle
  Always On Discrete,                     !- Name
  {c4b72eeb-4c4b-47c5-96c2-6f0d4a648825}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c4b72eeb-4c4b-47c5-96c2-6f0d4a648825}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {8c84c0ac-6832-4444-a64f-9d88308c1b14}, !- Handle
  VRF Zone Terminal Cooling Coil,         !- Name
  {876ea808-dc61-4c18-b9cf-d3bb38e90150}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {96b4b685-7363-44cb-9fa5-9cb8ed3a9f1f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ac2ce32e-576d-4ccf-ae23-19189d22b8c9}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {96b4b685-7363-44cb-9fa5-9cb8ed3a9f1f}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ac2ce32e-576d-4ccf-ae23-19189d22b8c9}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8e3a36fc-1c04-4c13-804d-32e93dec19b3}, !- Handle
  VRF Zone Terminal Heating Coil,         !- Name
  {876ea808-dc61-4c18-b9cf-d3bb38e90150}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c22d0666-7bf7-4195-817f-e47b46ab062d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {53670871-a743-4208-9001-454f29718f9d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c22d0666-7bf7-4195-817f-e47b46ab062d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {53670871-a743-4208-9001-454f29718f9d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Fan:OnOff,
  {de259b99-d14c-4c97-a714-fc200c52027a}, !- Handle
  VRF Zone Terminal Fan,                  !- Name
  {876ea808-dc61-4c18-b9cf-d3bb38e90150}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {308a59b2-8b09-4b80-94b3-75fca4d7a32f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5413cb3a-0ccc-4c95-bb3e-bf406f891d4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {308a59b2-8b09-4b80-94b3-75fca4d7a32f}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5413cb3a-0ccc-4c95-bb3e-bf406f891d4d}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Fan:ZoneExhaust,
  {2d1f9bb9-ce2d-4f23-8f07-8b93615770b1}, !- Handle
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:AirLoopHVAC:UnitarySystem,
  {78202ca6-086f-4b5b-b10e-7321f8163fe7}, !- Handle
  Unitary - DX Heat Pump - Cycling - Elec reheat, !- Name
  Load,                                   !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e28adfb-474c-4f0c-84c5-88884963b30e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  {522a9b89-d66a-4241-a4ff-d8a5ef728a02}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fff3b049-43aa-408a-9c3a-d5f10c812c03}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {57df53a7-30bb-453a-941d-18fe5d4b36a0}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  ;                                       !- Design Specification Multispeed Object Name

OS:Fan:OnOff,
  {2e28adfb-474c-4f0c-84c5-88884963b30e}, !- Handle
  Fan On Off 5,                           !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65d80d2a-cab2-465b-a73b-8db4b341232e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a1163dc-e05d-4cc1-ab9b-9991eb8fcc80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {65d80d2a-cab2-465b-a73b-8db4b341232e}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1a1163dc-e05d-4cc1-ab9b-9991eb8fcc80}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fff3b049-43aa-408a-9c3a-d5f10c812c03}, !- Handle
  1 Spd DX Clg Coil 4,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63b353d4-5a0b-421e-aa14-346b28218b2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9130dc0e-2a0e-4d35-b9b3-7e05ffd0de02}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {02d2f3ed-26c3-4984-9eea-8acc9655154f}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2171c29-bf61-4bfa-8242-bb8a974d3d65}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8867e00-07e7-4574-8cb1-37f23de91113}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:DX:SingleSpeed,
  {522a9b89-d66a-4241-a4ff-d8a5ef728a02}, !- Handle
  1 Spd DX Htg Coil 3,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82a69b59-67f5-4e1e-bd60-460390e4890a}, !- Total Heating Capacity Function of Temperature Curve Name
  {23bc9330-ac19-4712-8109-d0892fa35397}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {acc1a724-4b7a-4e67-8798-127415e9fe18}, !- Energy Input Ratio Function of Temperature Curve Name
  {ae1adfc4-ec7c-4851-923c-4aba9cb2e07f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8775575a-e7ed-463d-be90-7a8457f1ddf9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {82a69b59-67f5-4e1e-bd60-460390e4890a}, !- Handle
  Curve Cubic 5,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {23bc9330-ac19-4712-8109-d0892fa35397}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {acc1a724-4b7a-4e67-8798-127415e9fe18}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ae1adfc4-ec7c-4851-923c-4aba9cb2e07f}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8775575a-e7ed-463d-be90-7a8457f1ddf9}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {63b353d4-5a0b-421e-aa14-346b28218b2f}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9130dc0e-2a0e-4d35-b9b3-7e05ffd0de02}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {02d2f3ed-26c3-4984-9eea-8acc9655154f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2171c29-bf61-4bfa-8242-bb8a974d3d65}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d8867e00-07e7-4574-8cb1-37f23de91113}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {57df53a7-30bb-453a-941d-18fe5d4b36a0}, !- Handle
  Elec Htg Coil 5,                        !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {6d7b7500-3043-4784-a75d-fa1382e553ab}, !- Handle
  Unitary - DX Heat Pump (Two Speed cooling) - Cycling - Elec reheat, !- Name
  Load,                                   !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9be5fc48-23e1-43f4-9f73-8b838bf3ab13}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  {9b5424a5-937b-47f1-a495-f16a1f4e3010}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bff4c3aa-3268-40f1-a03f-6435e2cc376f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {437d9440-29e7-4af5-9ff9-6c92ef409db9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  ;                                       !- Design Specification Multispeed Object Name

OS:Fan:OnOff,
  {9be5fc48-23e1-43f4-9f73-8b838bf3ab13}, !- Handle
  Fan On Off 12,                          !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab7437b9-efde-44e2-999c-418a6fa0915b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64892a72-eab0-449f-a142-997b12bb92d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab7437b9-efde-44e2-999c-418a6fa0915b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {64892a72-eab0-449f-a142-997b12bb92d3}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:TwoSpeed,
  {bff4c3aa-3268-40f1-a03f-6435e2cc376f}, !- Handle
  2 Spd DX Clg Coil 3,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a9a0f08-f4c8-47f9-9aff-ae879332419d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d35d181c-4e60-488a-beea-b2866f3ddc03}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {131db39b-443c-4ef3-8841-ba913ad7faf9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c120f886-1a44-40ba-ab2c-3f0ad5025445}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {05b0752e-17a0-4f0c-827a-f3803b986645}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {55d48a87-0dec-40f2-8021-87ae5f5e6675}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {89ce9122-836f-48b1-9d99-98826d8cb994}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:DX:SingleSpeed,
  {9b5424a5-937b-47f1-a495-f16a1f4e3010}, !- Handle
  1 Spd DX Htg Coil 4,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c9999d6-4027-41c1-808f-f1f41f3715c6}, !- Total Heating Capacity Function of Temperature Curve Name
  {5e7419fe-c19a-4c64-9f4b-d59f5ef67058}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {dfe7f5ae-9dbc-44ca-8e98-6888475e94fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c11f0d5-7340-4e85-b737-cc339d44c9b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {01baf539-33a8-4f0c-b5c5-11e9069deb45}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {9c9999d6-4027-41c1-808f-f1f41f3715c6}, !- Handle
  Curve Cubic 6,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5e7419fe-c19a-4c64-9f4b-d59f5ef67058}, !- Handle
  Curve Cubic 4,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dfe7f5ae-9dbc-44ca-8e98-6888475e94fd}, !- Handle
  Curve Cubic 7,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3c11f0d5-7340-4e85-b737-cc339d44c9b2}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {01baf539-33a8-4f0c-b5c5-11e9069deb45}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a9a0f08-f4c8-47f9-9aff-ae879332419d}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d35d181c-4e60-488a-beea-b2866f3ddc03}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {131db39b-443c-4ef3-8841-ba913ad7faf9}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c120f886-1a44-40ba-ab2c-3f0ad5025445}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {05b0752e-17a0-4f0c-827a-f3803b986645}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {55d48a87-0dec-40f2-8021-87ae5f5e6675}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {89ce9122-836f-48b1-9d99-98826d8cb994}, !- Handle
  Curve Biquadratic 15,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Heating:Electric,
  {437d9440-29e7-4af5-9ff9-6c92ef409db9}, !- Handle
  Elec Htg Coil 6,                        !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {de52140b-c105-40f4-a822-4646eaf650d6}, !- Handle
  Unitary - Two Speed DX cooling - Gas heat - Cycling - Elec reheat, !- Name
  Load,                                   !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92d46b63-bee9-4a68-9b87-0cf64c3c6db6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  {0a58120a-d7ec-4ec0-9399-63a57d595ed4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bee5a7ad-cf9e-46ea-a08a-6e87c4590a2b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d0e9d3e3-c0cd-4c2e-82b4-a7c64f5801b8}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  ;                                       !- Design Specification Multispeed Object Name

OS:Fan:OnOff,
  {92d46b63-bee9-4a68-9b87-0cf64c3c6db6}, !- Handle
  Fan On Off 10,                          !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97693397-810a-431a-be35-f8b51e6f8ac6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28ddbdfe-187d-4926-b54d-3b493b5ee332}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {97693397-810a-431a-be35-f8b51e6f8ac6}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28ddbdfe-187d-4926-b54d-3b493b5ee332}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:TwoSpeed,
  {bee5a7ad-cf9e-46ea-a08a-6e87c4590a2b}, !- Handle
  2 Spd DX Clg Coil 2,                    !- Name
  {9f54092d-a4a8-41b8-a381-c4c332ecb843}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ff443d9-fa6b-4d47-9c4c-d6a6a1e84cb0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27da7d9e-983d-49c2-86da-85bec761a301}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3c27b659-f47b-4b69-ae7c-63e879a6d465}, !- Energy Input Ratio Function of Temperature Curve Name
  {08cceec2-ac52-447f-91a9-6b6957e41aa5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e2a5850d-63e0-4cf0-b2c8-16ac34c050a0}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {f058a48b-de2e-467a-b6f2-6abf002ba66e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d0978886-f1be-46cc-87f1-321093763dec}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
